{"feeders":[
{"name":"ieee123pv",
"mRID":"_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D",
"substation":"IEEE123",
"substationID":"_FE44B314-385E-C2BF-3983-3A10C6060022",
"subregion":"Medium",
"subregionID":"_1CD7D2EE-3C91-3248-5662-A43EFEFAC224",
"region":"IEEE",
"regionID":"_73C512BD-7249-4F50-50DA-D93849B89C43",
"synchronousmachines":[
],
"capacitors":[
{"name":"c83","mRID":"_5C12CD85-A6F2-4FCC-98E6-F8376C32D5A6","CN1":"83","phases":"ABC","kvar_A":200.0,"kvar_B":200.0,"kvar_C":200.0,"nominalVoltage":4160.0,"nomU":4160.0,"phaseConnection":"Y","grounded":true,"enabled":false,"mode":null,"targetValue":0.0,"targetDeadband":0.0,"aVRDelay":0.0,"monitoredName":null,"monitoredClass":null,"monitoredBus":null,"monitoredPhase":null},
{"name":"c88a","mRID":"_73F73F44-785B-4B5C-9281-F53EC1D5F5EB","CN1":"88","phases":"A","kvar_A":50.0,"kvar_B":0.0,"kvar_C":0.0,"nominalVoltage":4160.0,"nomU":2402.0,"phaseConnection":"Y","grounded":true,"enabled":false,"mode":null,"targetValue":0.0,"targetDeadband":0.0,"aVRDelay":0.0,"monitoredName":null,"monitoredClass":null,"monitoredBus":null,"monitoredPhase":null},
{"name":"c90b","mRID":"_F2B62306-6EB6-40E9-9FA8-A7AF4FDC9D19","CN1":"90","phases":"B","kvar_A":0.0,"kvar_B":50.0,"kvar_C":0.0,"nominalVoltage":4160.0,"nomU":2402.0,"phaseConnection":"Y","grounded":true,"enabled":false,"mode":null,"targetValue":0.0,"targetDeadband":0.0,"aVRDelay":0.0,"monitoredName":null,"monitoredClass":null,"monitoredBus":null,"monitoredPhase":null},
{"name":"c92c","mRID":"_2BE541D8-B935-4A07-A9A8-F65CDEE3F501","CN1":"92","phases":"C","kvar_A":0.0,"kvar_B":0.0,"kvar_C":50.0,"nominalVoltage":4160.0,"nomU":2402.0,"phaseConnection":"Y","grounded":true,"enabled":false,"mode":null,"targetValue":0.0,"targetDeadband":0.0,"aVRDelay":0.0,"monitoredName":null,"monitoredClass":null,"monitoredBus":null,"monitoredPhase":null}
],
"regulators":[
{"bankName":"reg1a","size":"1","bankPhases":"ABC","tankName":[""],"endNumber":[2],"endPhase":["ABC"],"rtcName":["creg1a"],"mRID":["_41510F3C-026A-4106-B85F-9612586412ED"],"monitoredPhase":["A"],"TapChanger.tculControlMode":["volt"],"highStep":[16],"lowStep":[-16],"neutralStep":[0],"normalStep":[0],"TapChanger.controlEnabled":[true],"lineDropCompensation":[true],"ltcFlag":[true],"RegulatingControl.enabled":[true],"RegulatingControl.discrete":[true],"RegulatingControl.mode":["voltage"],"step":[3],"targetValue":[120.0000],"targetDeadband":[2.0000],"limitVoltage":[0.0000],"stepVoltageIncrement":[0.6250],"neutralU":[2400.0000],"initialDelay":[15.0000],"subsequentDelay":[2.0000],"lineDropR":[3.0000],"lineDropX":[7.5000],"reverseLineDropR":[0.0000],"reverseLineDropX":[0.0000],"ctRating":[700.0000],"ctRatio":[3500.0000],"ptRatio":[20.0000]},
{"bankName":"reg2","size":"1","bankPhases":"A","tankName":["reg2a"],"endNumber":[2],"endPhase":["A"],"rtcName":["creg2a"],"mRID":["_9EC63B59-51D7-4F9B-9A94-C87A5B0E51CA"],"monitoredPhase":["A"],"TapChanger.tculControlMode":["volt"],"highStep":[16],"lowStep":[-16],"neutralStep":[0],"normalStep":[0],"TapChanger.controlEnabled":[true],"lineDropCompensation":[true],"ltcFlag":[true],"RegulatingControl.enabled":[true],"RegulatingControl.discrete":[true],"RegulatingControl.mode":["voltage"],"step":[-1],"targetValue":[120.0000],"targetDeadband":[2.0000],"limitVoltage":[0.0000],"stepVoltageIncrement":[0.6250],"neutralU":[2400.0000],"initialDelay":[15.0000],"subsequentDelay":[2.0000],"lineDropR":[0.4000],"lineDropX":[0.4000],"reverseLineDropR":[0.0000],"reverseLineDropX":[0.0000],"ctRating":[50.0000],"ctRatio":[250.0000],"ptRatio":[20.0000]},
{"bankName":"reg3","size":"2","bankPhases":"AC","tankName":["reg3a","reg3c"],"endNumber":[2,2],"endPhase":["A","C"],"rtcName":["creg3a","creg3c"],"mRID":["_643D7C71-0C3B-46B8-BE3E-7CA7E1410BE5","_4B8DD244-4AEB-441D-A398-A2DCC5FC592D"],"monitoredPhase":["A","C"],"TapChanger.tculControlMode":["volt","volt"],"highStep":[16,16],"lowStep":[-16,-16],"neutralStep":[0,0],"normalStep":[0,0],"TapChanger.controlEnabled":[true,true],"lineDropCompensation":[true,true],"ltcFlag":[true,true],"RegulatingControl.enabled":[true,true],"RegulatingControl.discrete":[true,true],"RegulatingControl.mode":["voltage","voltage"],"step":[-2,3],"targetValue":[120.0000,120.0000],"targetDeadband":[1.0000,1.0000],"limitVoltage":[0.0000,0.0000],"stepVoltageIncrement":[0.6250,0.6250],"neutralU":[2400.0000,2400.0000],"initialDelay":[15.0000,15.0000],"subsequentDelay":[2.0000,2.0000],"lineDropR":[0.4000,0.4000],"lineDropX":[0.4000,0.4000],"reverseLineDropR":[0.0000,0.0000],"reverseLineDropX":[0.0000,0.0000],"ctRating":[50.0000,50.0000],"ctRatio":[250.0000,250.0000],"ptRatio":[20.0000,20.0000]},
{"bankName":"reg4","size":"3","bankPhases":"ABC","tankName":["reg4a","reg4b","reg4c"],"endNumber":[2,2,2],"endPhase":["A","B","C"],"rtcName":["creg4a","creg4b","creg4c"],"mRID":["_75FC1CDA-7879-4724-8ABE-8DAA8E129DA0","_0976B63A-9E41-4608-BE2B-B042B16DF20B","_266D94B9-E165-4145-AC79-7BF16310E24D"],"monitoredPhase":["A","B","C"],"TapChanger.tculControlMode":["volt","volt","volt"],"highStep":[16,16,16],"lowStep":[-16,-16,-16],"neutralStep":[0,0,0],"normalStep":[0,0,0],"TapChanger.controlEnabled":[true,true,true],"lineDropCompensation":[true,true,true],"ltcFlag":[true,true,true],"RegulatingControl.enabled":[true,true,true],"RegulatingControl.discrete":[true,true,true],"RegulatingControl.mode":["voltage","voltage","voltage"],"step":[4,3,7],"targetValue":[124.0000,124.0000,124.0000],"targetDeadband":[2.0000,2.0000,2.0000],"limitVoltage":[0.0000,0.0000,0.0000],"stepVoltageIncrement":[0.6250,0.6250,0.6250],"neutralU":[2400.0000,2400.0000,2400.0000],"initialDelay":[15.0000,15.0000,15.0000],"subsequentDelay":[2.0000,2.0000,2.0000],"lineDropR":[0.6000,1.4000,0.2000],"lineDropX":[1.3000,2.6000,1.4000],"reverseLineDropR":[0.0000,0.0000,0.0000],"reverseLineDropX":[0.0000,0.0000,0.0000],"ctRating":[300.0000,300.0000,300.0000],"ctRatio":[1500.0000,1500.0000,1500.0000],"ptRatio":[20.0000,20.0000,20.0000]}
],
"solarpanels":[
{"name":"dg_12","mRID":"_E90C73B9-DC2D-4B75-A8CF-D2406E61735C","CN1":"17","phases":"C","ratedS":120000.0,"ratedU":2400.0,"p":120000.000,"q":0.000,"maxIFault":1.111},
{"name":"dg_18","mRID":"_8A133675-CDFC-46F8-9A3C-BECC27AE479B","CN1":"29","phases":"A","ratedS":250000.0,"ratedU":2400.0,"p":250000.000,"q":0.000,"maxIFault":1.111},
{"name":"dg_30","mRID":"_8927FDA7-9497-4EFE-8884-F90B8C40AFBB","CN1":"43","phases":"B","ratedS":300000.0,"ratedU":2400.0,"p":300000.000,"q":0.000,"maxIFault":1.111},
{"name":"dg_36","mRID":"_F665506E-2E02-4545-B438-DA3EE243557A","CN1":"49","phases":"B","ratedS":400000.0,"ratedU":2400.0,"p":400000.000,"q":0.000,"maxIFault":1.111},
{"name":"dg_42","mRID":"_DDE67E28-B939-410E-9AC3-D0BF9D696223","CN1":"55","phases":"A","ratedS":150000.0,"ratedU":2400.0,"p":150000.000,"q":0.000,"maxIFault":1.111},
{"name":"dg_48","mRID":"_41C0FB99-7B37-4C82-8093-A8039980470B","CN1":"63","phases":"A","ratedS":250000.0,"ratedU":2400.0,"p":250000.000,"q":0.000,"maxIFault":1.111},
{"name":"dg_54","mRID":"_1B9D15A4-90D5-4699-8050-D79301F45665","CN1":"68","phases":"A","ratedS":130000.0,"ratedU":2400.0,"p":130000.000,"q":0.000,"maxIFault":1.111},
{"name":"dg_6","mRID":"_C1D059D8-4D06-4621-B80C-3FCEA2F632BB","CN1":"7","phases":"A","ratedS":120000.0,"ratedU":2400.0,"p":120000.000,"q":0.000,"maxIFault":1.111},
{"name":"dg_60","mRID":"_03AA4E26-87CA-4A50-9CE5-18F4CDC91AB2","CN1":"75","phases":"C","ratedS":260000.0,"ratedU":2400.0,"p":260000.000,"q":0.000,"maxIFault":1.111},
{"name":"dg_66","mRID":"_371BF3E8-1771-4912-B388-EB326A2E89CA","CN1":"80","phases":"B","ratedS":260000.0,"ratedU":2400.0,"p":260000.000,"q":0.000,"maxIFault":1.111},
{"name":"dg_72","mRID":"_26B73613-6577-4E56-A8A8-7F420E92C7D3","CN1":"87","phases":"B","ratedS":280000.0,"ratedU":2400.0,"p":280000.000,"q":0.000,"maxIFault":1.111},
{"name":"dg_78","mRID":"_A1CDBD7E-C65A-46A9-8C38-C447AD926FC8","CN1":"96","phases":"B","ratedS":150000.0,"ratedU":2400.0,"p":150000.000,"q":0.000,"maxIFault":1.111},
{"name":"dg_84","mRID":"_846A1B21-799A-42D0-92BD-ADC0FF38A1B6","CN1":"104","phases":"C","ratedS":300000.0,"ratedU":2400.0,"p":300000.000,"q":0.000,"maxIFault":1.111},
{"name":"dg_90","mRID":"_7132F7B2-7059-460A-BBCE-47324E614E65","CN1":"113","phases":"A","ratedS":350000.0,"ratedU":2400.0,"p":350000.000,"q":0.000,"maxIFault":1.111}
],
"batteries":[
],
"switches":[
{"name":"sw1","mRID":"_58F2A586-B688-4230-9108-E3CCDEE0D0D7","CN1":"150r","CN2":"149","phases":"ABC","ratedCurrent":400.0,"breakingCapacity":400.0,"normalOpen":false},
{"name":"sw2","mRID":"_DD7FD9A6-2DC6-4350-BF33-32A1FF68D56D","CN1":"13","CN2":"152","phases":"ABC","ratedCurrent":400.0,"breakingCapacity":400.0,"normalOpen":false},
{"name":"sw3","mRID":"_2B793214-E6D2-498F-B92D-BE1355CBEB5D","CN1":"18","CN2":"135","phases":"ABC","ratedCurrent":400.0,"breakingCapacity":400.0,"normalOpen":false},
{"name":"sw4","mRID":"_CADFBE02-28A2-47F6-B59A-0732BEEDFD0D","CN1":"60","CN2":"160","phases":"ABC","ratedCurrent":400.0,"breakingCapacity":400.0,"normalOpen":false},
{"name":"sw5","mRID":"_50017F02-4621-431A-8196-68184FAE0AF5","CN1":"97","CN2":"197","phases":"ABC","ratedCurrent":400.0,"breakingCapacity":400.0,"normalOpen":false},
{"name":"sw6","mRID":"_2F8E3381-FB1B-4895-9291-322807B101F1","CN1":"61","CN2":"61s","phases":"ABC","ratedCurrent":400.0,"breakingCapacity":400.0,"normalOpen":false},
{"name":"sw7","mRID":"_BC6A00E9-834F-4AFD-AA2B-A2136F56903D","CN1":"151","CN2":"300_open","phases":"ABC","ratedCurrent":400.0,"breakingCapacity":400.0,"normalOpen":false},
{"name":"sw8","mRID":"_CDF89A64-E61A-45CF-999C-EEFE62EB989C","CN1":"54","CN2":"94_open","phases":"A","ratedCurrent":400.0,"breakingCapacity":400.0,"normalOpen":false}
],
"fuses":[
],
"sectionalisers":[
],
"breakers":[
],
"reclosers":[
],
"disconnectors":[
],
"energyconsumers":[
{"name":"s100c","mRID":"_B265FE27-56BA-45AC-AD41-F3E47CE5D321","phases":"s1:s2"},
{"name":"s102c","mRID":"_2B14AF84-F672-408D-9960-DB9AF07A072E","phases":"s2:s1"},
{"name":"s103c","mRID":"_254055D8-F01E-47DE-A39E-8249969DB504","phases":"s2:s1"},
{"name":"s104c","mRID":"_F92422CE-080B-4878-93DB-3F7DB2946BE0","phases":"s1:s2"},
{"name":"s106b","mRID":"_2DAA405B-C880-45AB-BA65-814186B81482","phases":"s2:s1"},
{"name":"s107b","mRID":"_27BA0116-91F6-4AB5-9967-D9072646DC66","phases":"s2:s1"},
{"name":"s109a","mRID":"_59916633-F046-46A4-A618-280E460030C5","phases":"s2:s1"},
{"name":"s10a","mRID":"_87A4DA20-252D-4816-BC7E-52E1528525B7","phases":"s1:s2"},
{"name":"s111a","mRID":"_7FF8CBC8-9499-4F4E-B1DB-B422AE28519A","phases":"s1:s2"},
{"name":"s112a","mRID":"_F1C9665D-674C-4F99-96A7-7DD841F2C439","phases":"s1:s2"},
{"name":"s113a","mRID":"_A6AB1C58-EC1E-4978-99A6-FB6EC54E8560","phases":"s2:s1"},
{"name":"s114a","mRID":"_F530CAB9-52CF-45A1-8D9E-DD17EF7B6F0E","phases":"s1:s2"},
{"name":"s11a","mRID":"_829D8F45-7EFF-4D97-8B28-0512180F875E","phases":"s2:s1"},
{"name":"s12b","mRID":"_8409A1D6-A907-431E-AD48-844E8E579EDB","phases":"s2:s1"},
{"name":"s16c","mRID":"_71C6842E-4A03-40EC-8C16-DB96B8BA31DB","phases":"s2:s1"},
{"name":"s17c","mRID":"_AAADFEC0-C676-42C7-AA84-DE64EF8B4E5A","phases":"s1:s2"},
{"name":"s19a","mRID":"_F90860ED-D6B6-47BF-8F0B-060E140B126E","phases":"s1:s2"},
{"name":"s1a","mRID":"_6A1ACE5D-7D22-4C28-8AF4-5E2280234683","phases":"s1:s2"},
{"name":"s20a","mRID":"_0D2A18DC-AFDC-4CB1-9ECA-1964941E7F5F","phases":"s2:s1"},
{"name":"s22b","mRID":"_33419821-A86F-4116-9FAA-CCFFC200B3C3","phases":"s1:s2"},
{"name":"s24c","mRID":"_F08E3C1D-1327-4544-A04D-7817D108117D","phases":"s1:s2"},
{"name":"s28a","mRID":"_4255FC1B-153E-41FD-A935-7E0C94922A99","phases":"s2:s1"},
{"name":"s29a","mRID":"_E4E1C2AC-83F7-41B7-8CA8-27D2E3A54C6B","phases":"s2:s1"},
{"name":"s2b","mRID":"_3E721624-6B6E-42F2-B42D-1C6220ADC2CC","phases":"s2:s1"},
{"name":"s30c","mRID":"_30BEDABC-6958-4514-AE8A-E6FCBAC1F14A","phases":"s2:s1"},
{"name":"s31c","mRID":"_06AD5709-68BD-4A98-88A4-7A893550D927","phases":"s2:s1"},
{"name":"s32c","mRID":"_49021817-9978-420F-8D04-027037606AD7","phases":"s1:s2"},
{"name":"s33a","mRID":"_1BCC0537-EC7C-4179-911E-4937D3E32276","phases":"s1:s2"},
{"name":"s34c","mRID":"_9AE6308C-BB4D-435F-B69E-13E4453D91A9","phases":"s1:s2"},
{"name":"s35a","mRID":"_C4B73837-2D9F-4A13-9DAC-37D3E0A7B51B","phases":"A"},
{"name":"s37a","mRID":"_E3B0E6EA-49EC-4E2F-9291-4152DB25B01E","phases":"s1:s2"},
{"name":"s38b","mRID":"_81F34DCD-12CE-4C64-8DE5-C28343BF6CA5","phases":"s1:s2"},
{"name":"s39b","mRID":"_0BBE2973-5028-453D-B7FB-254642354C1D","phases":"s1:s2"},
{"name":"s41c","mRID":"_128495CA-29E8-465C-8D25-8A84881305EC","phases":"s1:s2"},
{"name":"s42a","mRID":"_F9CB1405-D3C6-47CD-B02F-DD6B891D6ADD","phases":"s2:s1"},
{"name":"s43b","mRID":"_B78E7D9D-B04E-418B-AF95-51AF97E95C39","phases":"s1:s2"},
{"name":"s45a","mRID":"_3A5AF654-A1D8-469D-A815-D5A73BFB4282","phases":"s1:s2"},
{"name":"s46a","mRID":"_53368E73-E438-4408-B4CC-371418D4E448","phases":"s1:s2"},
{"name":"s47","mRID":"_41350E9E-0BFA-41D4-9FC0-280E661DDD2B","phases":"ABC"},
{"name":"s48","mRID":"_DB816C3E-D485-4030-A6E2-2ACA7A7D2F98","phases":"ABC"},
{"name":"s49a","mRID":"_1CBE15B2-EE1F-4337-A06D-B0694B04D2A4","phases":"s2:s1"},
{"name":"s49b","mRID":"_0CD0525B-A49B-41DB-B6DF-832C6356AF5C","phases":"s1:s2"},
{"name":"s49c","mRID":"_87EAD2A8-FEF0-406A-ACA1-7A7214106F2A","phases":"s1:s2"},
{"name":"s4c","mRID":"_9E732247-FA47-43EF-94AE-90468D444E96","phases":"s2:s1"},
{"name":"s50c","mRID":"_049439C9-294C-458F-8BF6-9C3E53F604A9","phases":"s1:s2"},
{"name":"s51a","mRID":"_47381B46-ADCB-43DC-A4F3-299D4E1DA8B9","phases":"s2:s1"},
{"name":"s52a","mRID":"_27D8D90A-AD5F-4064-BD68-7B475DBAB144","phases":"s1:s2"},
{"name":"s53a","mRID":"_231BE477-1B76-416E-8CCD-02B3D6C2DCFE","phases":"s1:s2"},
{"name":"s55a","mRID":"_65547E9C-0E86-4988-802E-2C7FA6F21F25","phases":"s1:s2"},
{"name":"s56b","mRID":"_F9E9D9BC-4214-4DC6-99C9-3E0CEED647B8","phases":"s1:s2"},
{"name":"s58b","mRID":"_C589B064-5054-4973-984B-7E8FE05D8FBB","phases":"s1:s2"},
{"name":"s59b","mRID":"_43F06EB6-65B2-499E-AC0D-B388DBE5604A","phases":"s2:s1"},
{"name":"s5c","mRID":"_F33F3479-35D8-4CD2-8B10-CC90DA2D41A6","phases":"s2:s1"},
{"name":"s60a","mRID":"_C7B8A580-D6F6-473D-A806-EA64061404E6","phases":"s2:s1"},
{"name":"s62c","mRID":"_F5D1E165-56DA-43A5-B3FA-0CED529C94F7","phases":"s1:s2"},
{"name":"s63a","mRID":"_A95A3B42-BF59-4E92-9023-1D21010CA9C8","phases":"s1:s2"},
{"name":"s64b","mRID":"_0637FE61-4205-4232-84EB-03BA77D78E83","phases":"s2:s1"},
{"name":"s65a","mRID":"_A6FF5156-FF55-48FA-9F95-BB2CD597DD78","phases":"A"},
{"name":"s65b","mRID":"_24E9AE24-AD74-4C7D-9CBB-07712F55ACC4","phases":"B"},
{"name":"s65c","mRID":"_6D4E4F2F-5FFB-40AF-97A3-1297E6C16934","phases":"C"},
{"name":"s66c","mRID":"_79BF36BE-A7E8-4858-86A2-7D6446DA2D26","phases":"s1:s2"},
{"name":"s68a","mRID":"_A6DDB93A-0DA6-4BE8-B24E-0471F0093819","phases":"s2:s1"},
{"name":"s69a","mRID":"_72416BFF-7725-40E4-8DD6-294706E1628D","phases":"s1:s2"},
{"name":"s6c","mRID":"_CCEB4ABE-E586-4C53-AD02-2C0B8B9C6C7C","phases":"s1:s2"},
{"name":"s70a","mRID":"_3BB810E0-0AD0-4226-9F4C-B98D7DB354A1","phases":"s1:s2"},
{"name":"s71a","mRID":"_EE4ABE14-F28F-4AEE-A66E-CE22630F04FF","phases":"s2:s1"},
{"name":"s73c","mRID":"_D7DC3126-1D34-4720-813C-E86D7E7390CE","phases":"s2:s1"},
{"name":"s74c","mRID":"_97882334-FA0E-4477-9112-444B17BEBABE","phases":"s1:s2"},
{"name":"s75c","mRID":"_889B7B03-7D83-4953-A82D-59E99BFD105F","phases":"s1:s2"},
{"name":"s76a","mRID":"_18B90D0F-F0BF-46D4-BAAC-29B437996910","phases":"A"},
{"name":"s76b","mRID":"_283BD12C-E6F8-4594-B779-580095F3585E","phases":"B"},
{"name":"s76c","mRID":"_517130CF-6590-4907-A932-7A6DECE7D2F0","phases":"C"},
{"name":"s77b","mRID":"_706C6010-9862-4C4C-92C6-510903233574","phases":"s1:s2"},
{"name":"s79a","mRID":"_58439B9B-E819-483F-8AB2-B53BFC9EAFC4","phases":"s1:s2"},
{"name":"s7a","mRID":"_BE72CA8C-0B24-4F82-9438-028B293C2651","phases":"s1:s2"},
{"name":"s80b","mRID":"_523CD4BD-F185-4287-BA0B-EB9E7804652A","phases":"s1:s2"},
{"name":"s82a","mRID":"_3F959500-3B05-428C-B9CA-6E64E2734BDE","phases":"s1:s2"},
{"name":"s83c","mRID":"_FD39C8A1-9114-45C6-91D9-798CD2FD0492","phases":"s2:s1"},
{"name":"s84c","mRID":"_C8AF73CE-E12B-4E06-B440-5B41EA17EE20","phases":"s2:s1"},
{"name":"s85c","mRID":"_2CFF104B-AC39-4449-AD57-57C25A5B3810","phases":"s1:s2"},
{"name":"s86b","mRID":"_80532C1E-7331-4C16-AE6A-B84A6EDC542E","phases":"s1:s2"},
{"name":"s87b","mRID":"_5AF8AD9D-FDDB-4058-9B74-571F2FB9D318","phases":"s2:s1"},
{"name":"s88a","mRID":"_E43A509F-86A0-4D9F-9201-FE22872B00C0","phases":"s2:s1"},
{"name":"s90b","mRID":"_883F73DE-ACBC-413F-92FE-767CD4D3938B","phases":"s2:s1"},
{"name":"s92c","mRID":"_3E185BD2-8F2B-4721-A1AB-6D66214C8633","phases":"s1:s2"},
{"name":"s94a","mRID":"_C6632B85-5777-4CC2-943F-1D9F7684AFE7","phases":"s1:s2"},
{"name":"s95b","mRID":"_CE5FF596-32AA-4F76-B55E-3B4DF57DDBE4","phases":"s1:s2"},
{"name":"s96b","mRID":"_546E1941-83F6-445B-820A-2F2B23236C22","phases":"s2:s1"},
{"name":"s98a","mRID":"_17EA1356-4085-42AF-9D65-06C92E55B1D6","phases":"s2:s1"},
{"name":"s99b","mRID":"_8A8783B7-6BE1-49D1-A353-BF7BCCE09E3B","phases":"s1:s2"},
{"name":"s9a","mRID":"_157D7B7E-A11B-4FDA-90B3-F14C86F5FC5F","phases":"s2:s1"}
],
"measurements":[
{"name":"ACLineSegment_l117_Voltage","mRID":"_0009cfd1-27a1-4cc6-958b-27a2126c25c3","ConductingEquipment_mRID":"_DE565487-1240-4255-BBFC-8F66EEB63E91","Terminal_mRID":"_E131F07F-D4BE-4561-9D49-D5EC04BF92E5","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l117","ConnectivityNode":"67","SimObject":"line_l117"},
{"name":"ACLineSegment_l105_Power","mRID":"_005a4fda-4fb0-45b0-ac8a-4f6506c818a2","ConductingEquipment_mRID":"_6F274AB7-2524-4EBD-8EA1-20A3BFDF4F9A","Terminal_mRID":"_C40E63E0-5F70-4BC4-98AD-765C026A2377","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l105","ConnectivityNode":"105","SimObject":"line_l105"},
{"name":"ACLineSegment_l90_Power","mRID":"_0089373e-aab8-4323-b580-ff77945e8f0b","ConductingEquipment_mRID":"_FD4B41C0-6BF2-4041-9799-A778510B070F","Terminal_mRID":"_67374F07-DD25-4DC8-937C-B6F5DBC17570","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l90","ConnectivityNode":"89","SimObject":"line_l90"},
{"name":"LoadBreakSwitch_sw5_Voltage","mRID":"_009bf248-1cf8-463a-8312-c989c16bfb6f","ConductingEquipment_mRID":"_50017F02-4621-431A-8196-68184FAE0AF5","Terminal_mRID":"_5A18B71A-BFCE-4A67-BE52-2751A14778D9","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw5","ConnectivityNode":"97","SimObject":"swt_sw5"},
{"name":"ACLineSegment_l23_Voltage","mRID":"_00ca411c-6297-428f-9723-1b59cad2d238","ConductingEquipment_mRID":"_02FA757A-5DE9-4310-98DD-69878735B6AD","Terminal_mRID":"_6AAF5D87-05A9-4373-9481-FB4C05D2777A","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l23","ConnectivityNode":"24","SimObject":"line_l23"},
{"name":"ACLineSegment_l99_Voltage","mRID":"_0142ce84-24fd-4b97-bb84-6cf3886ad3ba","ConductingEquipment_mRID":"_66DACD1F-12AA-4B76-9EE1-C7CF0EA9CD52","Terminal_mRID":"_F860C628-70C4-4336-A6EF-6FD4443AA1F9","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l99","ConnectivityNode":"450","SimObject":"line_l99"},
{"name":"ACLineSegment_l79_Power","mRID":"_0144c192-8a74-4ef2-a429-c401fa229abe","ConductingEquipment_mRID":"_D4B5CD40-1305-4717-A48C-E9055EF7CBB6","Terminal_mRID":"_8A96C625-EC82-44EB-820E-88A8962D9FFD","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l79","ConnectivityNode":"78","SimObject":"line_l79"},
{"name":"EnergyConsumer_s42a","mRID":"_0169ef59-6815-4254-ad88-5e8d4f735d4c","ConductingEquipment_mRID":"_F9CB1405-D3C6-47CD-B02F-DD6B891D6ADD","Terminal_mRID":"_EBE8B0E8-7DBA-4723-A071-7609590EEC5A","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s42a","ConnectivityNode":"s42a","SimObject":"ld_s42a"},
{"name":"ACLineSegment_l64_Power","mRID":"_01aeb1c3-f9fd-43e0-b9f6-cbebf0a16ff7","ConductingEquipment_mRID":"_2787AA63-1277-446F-958B-6D224D70AE83","Terminal_mRID":"_42FE2E9F-A7F9-4D52-A219-F5495FC1A646","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l64","ConnectivityNode":"64","SimObject":"line_l64"},
{"name":"LoadBreakSwitch_sw6_State","mRID":"_022c990e-5e44-48a6-a955-9d526f42e685","ConductingEquipment_mRID":"_2F8E3381-FB1B-4895-9291-322807B101F1","Terminal_mRID":"_06B51512-C9A8-474F-A4CD-03352993D971","measurementType":"Pos","phases":"A","MeasurementClass":"Discrete","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw6","ConnectivityNode":"61","SimObject":"swt_sw6"},
{"name":"ACLineSegment_l114_Voltage","mRID":"_02abb058-1dd7-44a2-94e2-8c021c3c2c4c","ConductingEquipment_mRID":"_AA3AF8E5-BC7B-49D6-AF1E-0F9713F05BF4","Terminal_mRID":"_538E022D-68AC-46A5-9E73-6F184204BED5","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l114","ConnectivityNode":"35","SimObject":"line_l114"},
{"name":"LoadBreakSwitch_sw3_Voltage","mRID":"_031a5277-dc96-4fe2-938c-3899cb83a759","ConductingEquipment_mRID":"_2B793214-E6D2-498F-B92D-BE1355CBEB5D","Terminal_mRID":"_69A4F3FD-759F-4F37-A42B-D760EE000114","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw3","ConnectivityNode":"18","SimObject":"swt_sw3"},
{"name":"LoadBreakSwitch_sw5_Voltage","mRID":"_036699df-3480-4524-ae44-724984d4839b","ConductingEquipment_mRID":"_50017F02-4621-431A-8196-68184FAE0AF5","Terminal_mRID":"_5A18B71A-BFCE-4A67-BE52-2751A14778D9","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw5","ConnectivityNode":"97","SimObject":"swt_sw5"},
{"name":"ACLineSegment_l27_Voltage","mRID":"_03b8680f-1fe2-4f13-aa46-dea91170e439","ConductingEquipment_mRID":"_A195C8B3-8838-4CDE-B278-E0E77E27D9D4","Terminal_mRID":"_C6257031-F552-4D47-BA41-F17391E7B521","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l27","ConnectivityNode":"27","SimObject":"line_l27"},
{"name":"ACLineSegment_l11_Voltage","mRID":"_03fb9bdb-436c-4197-a75f-777d3333ef68","ConductingEquipment_mRID":"_2378849A-2FA7-4A0C-B45E-232F103C6465","Terminal_mRID":"_FF1BE2FC-4743-4CE5-B08A-F3E7B45E9587","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l11","ConnectivityNode":"9r","SimObject":"line_l11"},
{"name":"PowerTransformer_xfm1_Power","mRID":"_04096c27-8a19-4960-85b0-1e3ce0742152","ConductingEquipment_mRID":"_9107608D-1942-4A31-9C65-64C4DA04DFEE","Terminal_mRID":"_5A12194F-B565-40A0-A0CC-847418452F6C","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"PowerTransformer","ConductingEquipment_name":"xfm1","ConnectivityNode":"61s","SimObject":"xf_xfm1"},
{"name":"EnergyConsumer_s49a","mRID":"_0438d718-20dd-4c3f-9a97-fdf69ae0d8ff","ConductingEquipment_mRID":"_1CBE15B2-EE1F-4337-A06D-B0694B04D2A4","Terminal_mRID":"_21ECEA8F-7EFF-48A0-98A8-6D9FE6BB3BAC","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s49a","ConnectivityNode":"s49a","SimObject":"ld_s49a"},
{"name":"ACLineSegment_l31_Power","mRID":"_04840501-08e2-4300-bc8a-6db7c2dc903b","ConductingEquipment_mRID":"_BB0CBC08-6975-4E21-8842-6593290AE14C","Terminal_mRID":"_7AA7BD63-3453-4B83-BCBF-2C0D6F168DCC","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l31","ConnectivityNode":"29","SimObject":"line_l31"},
{"name":"ACLineSegment_l115_Power","mRID":"_058e3d08-ea93-4b4f-aeb2-50d0ca113367","ConductingEquipment_mRID":"_6510F63A-8706-4D75-95D9-100ECDF96345","Terminal_mRID":"_4FD4BF92-6D48-4336-A60D-6D2750F6B05B","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l115","ConnectivityNode":"149","SimObject":"line_l115"},
{"name":"LoadBreakSwitch_sw2_State","mRID":"_065320a7-2e43-4c32-9eff-59278d5b848a","ConductingEquipment_mRID":"_DD7FD9A6-2DC6-4350-BF33-32A1FF68D56D","Terminal_mRID":"_EFA882EE-531B-4CF8-A93C-BBC99E58005E","measurementType":"Pos","phases":"C","MeasurementClass":"Discrete","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw2","ConnectivityNode":"13","SimObject":"swt_sw2"},
{"name":"ACLineSegment_l56_Voltage","mRID":"_06e01cec-666e-43aa-916e-06f501113254","ConductingEquipment_mRID":"_09C24BA1-48B5-40E9-AB24-B56C91BE5E91","Terminal_mRID":"_60DF0E89-AB75-4845-B402-0039E92A656D","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l56","ConnectivityNode":"56","SimObject":"line_l56"},
{"name":"ACLineSegment_l73_Voltage","mRID":"_072555d9-8b57-4198-8362-423816e28fad","ConductingEquipment_mRID":"_DCDDF56C-5518-49C6-8051-BE4F444F57D2","Terminal_mRID":"_F7074F68-8C73-4458-A8AD-941382B2AD18","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l73","ConnectivityNode":"76","SimObject":"line_l73"},
{"name":"LoadBreakSwitch_sw7_Current","mRID":"_0735d8a0-6932-47ab-a001-3a91a4ed99b1","ConductingEquipment_mRID":"_BC6A00E9-834F-4AFD-AA2B-A2136F56903D","Terminal_mRID":"_4DB2BAF3-ED55-4D90-B1A1-A2789F23DE27","measurementType":"A","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw7","ConnectivityNode":"151","SimObject":"swt_sw7"},
{"name":"EnergyConsumer_s4c","mRID":"_085c323b-3de9-46a0-a02a-8fd347ecb51f","ConductingEquipment_mRID":"_9E732247-FA47-43EF-94AE-90468D444E96","Terminal_mRID":"_783EA44F-56F7-4267-BC73-A7B6CACFB009","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s4c","ConnectivityNode":"s4c","SimObject":"ld_s4c"},
{"name":"ACLineSegment_l8_Power","mRID":"_0868d3a1-9ff3-4c6b-a097-c5f28c14716b","ConductingEquipment_mRID":"_478969F5-F38E-494A-86E8-CD6DD380FA0C","Terminal_mRID":"_AECB8507-D640-488C-BEBF-2055320944AE","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l8","ConnectivityNode":"8","SimObject":"line_l8"},
{"name":"LoadBreakSwitch_sw1_Current","mRID":"_086fd96b-0b33-4c8d-9ff5-32d4cc23efdc","ConductingEquipment_mRID":"_58F2A586-B688-4230-9108-E3CCDEE0D0D7","Terminal_mRID":"_50141055-2948-4207-A0CB-28D536C6005F","measurementType":"A","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw1","ConnectivityNode":"150r","SimObject":"swt_sw1"},
{"name":"EnergyConsumer_s33a","mRID":"_08b8b3aa-8383-4635-8f20-7ef77f520ff2","ConductingEquipment_mRID":"_1BCC0537-EC7C-4179-911E-4937D3E32276","Terminal_mRID":"_D6279319-53F6-4A6E-A57F-3532E7B7D885","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s33a","ConnectivityNode":"s33a","SimObject":"ld_s33a"},
{"name":"EnergyConsumer_s24c","mRID":"_09645437-bb4d-4a03-9b91-6bbb992a3d2b","ConductingEquipment_mRID":"_F08E3C1D-1327-4544-A04D-7817D108117D","Terminal_mRID":"_6BA9411F-A482-47D2-8891-6E83F6FF2164","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s24c","ConnectivityNode":"s24c","SimObject":"ld_s24c"},
{"name":"ACLineSegment_l56_Power","mRID":"_0974195d-6378-4743-a869-5568446a6f67","ConductingEquipment_mRID":"_09C24BA1-48B5-40E9-AB24-B56C91BE5E91","Terminal_mRID":"_A408F458-5EC4-46A6-A9D0-789A5F135897","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l56","ConnectivityNode":"55","SimObject":"line_l56"},
{"name":"ACLineSegment_l24_Power","mRID":"_0a32401f-df66-4ac1-8af0-ce4bbb14e207","ConductingEquipment_mRID":"_65A7959E-A253-441C-B6FD-719B25B83444","Terminal_mRID":"_E7ACACFD-749A-438F-8655-5035575F5EE0","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l24","ConnectivityNode":"23","SimObject":"line_l24"},
{"name":"EnergyConsumer_s45a","mRID":"_0a8e813a-5e42-44f5-a41b-a0c2f03c5b94","ConductingEquipment_mRID":"_3A5AF654-A1D8-469D-A815-D5A73BFB4282","Terminal_mRID":"_A6586A83-D70C-4D6A-B8CC-A34C0FFB6DA5","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s45a","ConnectivityNode":"s45a","SimObject":"ld_s45a"},
{"name":"ACLineSegment_l39_Voltage","mRID":"_0a8fc5c2-8d26-4802-8954-f3b209b546d7","ConductingEquipment_mRID":"_5865FCB7-2F80-4A19-A5CD-D6C1D3CFDB83","Terminal_mRID":"_44A6AD5B-82FC-4D9B-A8F4-3D2535FCA387","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l39","ConnectivityNode":"39","SimObject":"line_l39"},
{"name":"LinearShuntCompensator_c92c","mRID":"_0aa8bd22-36c1-43ca-9cac-f158ccebe2f9","ConductingEquipment_mRID":"_2BE541D8-B935-4A07-A9A8-F65CDEE3F501","Terminal_mRID":"_2C69734A-D37E-4A48-8662-6BD03F818568","measurementType":"Pos","phases":"C","MeasurementClass":"Discrete","ConductingEquipment_type":"LinearShuntCompensator","ConductingEquipment_name":"c92c","ConnectivityNode":"92","SimObject":"cap_c92c"},
{"name":"EnergyConsumer_s10a","mRID":"_0ad628bf-670b-4f08-8bea-c5f9df5e3a99","ConductingEquipment_mRID":"_87A4DA20-252D-4816-BC7E-52E1528525B7","Terminal_mRID":"_98AE5B70-ECF3-445E-8F2D-3450EAAB76B0","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s10a","ConnectivityNode":"s10a","SimObject":"ld_s10a"},
{"name":"PowerTransformer_xfm1_Voltage","mRID":"_0afd96c1-81da-4949-a770-dfa0d7f1097e","ConductingEquipment_mRID":"_9107608D-1942-4A31-9C65-64C4DA04DFEE","Terminal_mRID":"_0B461922-AF56-46EF-96F8-5B436B12F056","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"PowerTransformer","ConductingEquipment_name":"xfm1","ConnectivityNode":"610","SimObject":"xf_xfm1"},
{"name":"ACLineSegment_l94_Voltage","mRID":"_0b9a5b5a-4e8a-487a-ae24-998dfb84d9a5","ConductingEquipment_mRID":"_E57006F0-88F7-43EA-B047-93FDE9E3480F","Terminal_mRID":"_182CC8B3-567B-48DB-9F8E-008B7641AFF1","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l94","ConnectivityNode":"95","SimObject":"line_l94"},
{"name":"EnergyConsumer_s28a","mRID":"_0bd306dc-0386-491b-85be-2a7b01a71028","ConductingEquipment_mRID":"_4255FC1B-153E-41FD-A935-7E0C94922A99","Terminal_mRID":"_D5A4B3AB-6889-4756-A41E-6D12B0A33FF7","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s28a","ConnectivityNode":"s28a","SimObject":"ld_s28a"},
{"name":"ACLineSegment_l105_Power","mRID":"_0c317e65-7b48-4a20-acec-87a137d60520","ConductingEquipment_mRID":"_6F274AB7-2524-4EBD-8EA1-20A3BFDF4F9A","Terminal_mRID":"_C40E63E0-5F70-4BC4-98AD-765C026A2377","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l105","ConnectivityNode":"105","SimObject":"line_l105"},
{"name":"ACLineSegment_l21_Power","mRID":"_0c40bbeb-b322-4ef8-8aff-f7e35e504e1f","ConductingEquipment_mRID":"_A079994D-9CC8-4E56-9416-4E36E0F4BFA6","Terminal_mRID":"_707EABF4-5417-4A7F-B2E1-C5E84D6A5AEA","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l21","ConnectivityNode":"21","SimObject":"line_l21"},
{"name":"EnergyConsumer_s42a","mRID":"_0c671885-56f2-4d36-bf75-fbd0ed23be42","ConductingEquipment_mRID":"_F9CB1405-D3C6-47CD-B02F-DD6B891D6ADD","Terminal_mRID":"_EBE8B0E8-7DBA-4723-A071-7609590EEC5A","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s42a","ConnectivityNode":"s42a","SimObject":"ld_s42a"},
{"name":"EnergyConsumer_s102c","mRID":"_0c6e7a8f-6ab6-426d-86aa-d6b2e8783a82","ConductingEquipment_mRID":"_2B14AF84-F672-408D-9960-DB9AF07A072E","Terminal_mRID":"_17731C83-BE6B-4778-BFE3-617E962BD402","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s102c","ConnectivityNode":"s102c","SimObject":"ld_s102c"},
{"name":"ACLineSegment_l10_Voltage","mRID":"_0c9c63c7-e84c-40d5-a54e-774c402d1e73","ConductingEquipment_mRID":"_0829C506-DFEA-4B3B-B7E1-5FECF444929B","Terminal_mRID":"_B6A8324D-6CED-419E-98EA-34C74F347597","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l10","ConnectivityNode":"8","SimObject":"line_l10"},
{"name":"LoadBreakSwitch_sw4_Voltage","mRID":"_0d3128db-7309-4a3d-af87-c024f66ebcf9","ConductingEquipment_mRID":"_CADFBE02-28A2-47F6-B59A-0732BEEDFD0D","Terminal_mRID":"_901AA5BF-7DA9-4D81-A182-73610CC8BECC","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw4","ConnectivityNode":"60","SimObject":"swt_sw4"},
{"name":"ACLineSegment_l30_Power","mRID":"_0d48aa22-de1d-412e-9a05-6927881ff7b6","ConductingEquipment_mRID":"_8DAD8739-BA06-48B3-88D1-E7142CEA209C","Terminal_mRID":"_03AF2099-FCEC-4ACA-AE03-5BC7982C3896","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l30","ConnectivityNode":"28","SimObject":"line_l30"},
{"name":"EnergyConsumer_s22b","mRID":"_0de9b4e8-9653-4040-a1f5-7f84727c4f3d","ConductingEquipment_mRID":"_33419821-A86F-4116-9FAA-CCFFC200B3C3","Terminal_mRID":"_EA6FC113-79B6-45AC-B3FE-9FAB707AFA81","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s22b","ConnectivityNode":"s22b","SimObject":"ld_s22b"},
{"name":"EnergyConsumer_s73c","mRID":"_0e1ae467-f4f9-4102-8263-6fe1c183b31c","ConductingEquipment_mRID":"_D7DC3126-1D34-4720-813C-E86D7E7390CE","Terminal_mRID":"_514A3029-4B06-4183-B2C8-430172012FEE","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s73c","ConnectivityNode":"s73c","SimObject":"ld_s73c"},
{"name":"ACLineSegment_l35_Power","mRID":"_0f1ec391-5d8a-412a-8cab-de92e7a43526","ConductingEquipment_mRID":"_B5B5A321-20AF-4812-8A77-1D9DEBDBDC8D","Terminal_mRID":"_5B6C3C25-1864-43DF-B54A-3D6C06E9D327","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l35","ConnectivityNode":"35","SimObject":"line_l35"},
{"name":"PowerElectronicsConnection_PhotovoltaicUnit_dg_78","mRID":"_0f38e470-3558-41a4-be70-06fcd9736e0c","ConductingEquipment_mRID":"_DD3B4DF4-C397-4AE3-9665-235B1C11F626","Terminal_mRID":"_737E31E2-BCF1-4A8E-9AE2-20FEF4E1383E","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"PowerElectronicsConnection","ConductingEquipment_name":"dg_78","ConnectivityNode":"96","SimObject":"96_pvmtr"},
{"name":"ACLineSegment_l45_Voltage","mRID":"_0fb75093-c838-4744-85fe-2737411ea47d","ConductingEquipment_mRID":"_0E4E4AAF-48AA-4AB9-A662-ABEA556420EB","Terminal_mRID":"_10C98AE5-D0EF-43BE-A61D-5FBD9B2ACCAB","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l45","ConnectivityNode":"47","SimObject":"line_l45"},
{"name":"EnergyConsumer_s83c","mRID":"_0fc9dae2-6497-4ef2-aab4-2b042d1a6330","ConductingEquipment_mRID":"_FD39C8A1-9114-45C6-91D9-798CD2FD0492","Terminal_mRID":"_ED252754-F770-45C6-A57D-DEC80184E258","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s83c","ConnectivityNode":"s83c","SimObject":"ld_s83c"},
{"name":"ACLineSegment_l44_Power","mRID":"_0fdf3581-32b3-4998-b65e-69bbcd41c67c","ConductingEquipment_mRID":"_01EA01DF-E469-414C-9AC0-137991D0C77E","Terminal_mRID":"_26B22C70-F807-49F4-A42C-6EAC52BAB92C","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l44","ConnectivityNode":"44","SimObject":"line_l44"},
{"name":"LoadBreakSwitch_sw2_Current","mRID":"_0fea0342-a5e6-4a63-9084-c3e425413a4d","ConductingEquipment_mRID":"_DD7FD9A6-2DC6-4350-BF33-32A1FF68D56D","Terminal_mRID":"_EFA882EE-531B-4CF8-A93C-BBC99E58005E","measurementType":"A","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw2","ConnectivityNode":"13","SimObject":"swt_sw2"},
{"name":"ACLineSegment_l101_Voltage","mRID":"_100c24f6-8b28-4843-a37f-e70d0bb3007c","ConductingEquipment_mRID":"_CB275A72-133C-44F3-9159-B5988FC27BA3","Terminal_mRID":"_95F773D9-D5E3-491A-AA55-1F8C55FD385F","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l101","ConnectivityNode":"101","SimObject":"line_l101"},
{"name":"ACLineSegment_l72_Voltage","mRID":"_104bf398-5101-4a0c-87f0-01e459446bff","ConductingEquipment_mRID":"_4B2A2B4F-6BB0-4F51-8AC3-6C73BCAC6FD2","Terminal_mRID":"_6D41E1B1-6741-42B9-AD18-79E4E44F43EE","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l72","ConnectivityNode":"73","SimObject":"line_l72"},
{"name":"ACLineSegment_l81_Voltage","mRID":"_104ebabd-06bc-43d0-ad52-40db8ef32af7","ConductingEquipment_mRID":"_D4473758-3D89-4419-940C-0B5A49DCE0F6","Terminal_mRID":"_778D0E58-1EB6-4941-9F60-8121254D23CD","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l81","ConnectivityNode":"81","SimObject":"line_l81"},
{"name":"EnergyConsumer_s114a","mRID":"_108d837b-764e-4f9e-99fe-968c3a7f7106","ConductingEquipment_mRID":"_F530CAB9-52CF-45A1-8D9E-DD17EF7B6F0E","Terminal_mRID":"_1372D96E-F333-486C-AEAB-9FAC1C700CDD","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s114a","ConnectivityNode":"s114a","SimObject":"ld_s114a"},
{"name":"ACLineSegment_l18_Voltage","mRID":"_10b71d5c-bc43-4e67-8928-cd913af0341a","ConductingEquipment_mRID":"_51D720D7-CAFE-41F2-BB5B-A20CB0B0E997","Terminal_mRID":"_E905EEF4-1987-4755-B1F7-FF0D55DE7E18","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l18","ConnectivityNode":"19","SimObject":"line_l18"},
{"name":"EnergyConsumer_s46a","mRID":"_10bb2002-58e5-4da7-ae37-d49d4c47a92f","ConductingEquipment_mRID":"_53368E73-E438-4408-B4CC-371418D4E448","Terminal_mRID":"_FF296967-2B29-4FAA-9EC0-97BA4A8AC0DF","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s46a","ConnectivityNode":"s46a","SimObject":"ld_s46a"},
{"name":"EnergyConsumer_s74c","mRID":"_10e3ba95-f142-4567-9772-e8d04cec67c2","ConductingEquipment_mRID":"_97882334-FA0E-4477-9112-444B17BEBABE","Terminal_mRID":"_87867E47-F4A9-4FAF-A203-D56DCF3C3D66","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s74c","ConnectivityNode":"s74c","SimObject":"ld_s74c"},
{"name":"EnergyConsumer_s90b","mRID":"_1146b7de-879b-423b-9a1e-b27e6e3556d9","ConductingEquipment_mRID":"_883F73DE-ACBC-413F-92FE-767CD4D3938B","Terminal_mRID":"_8207EA29-6313-4AF7-9121-3D2C68ECAF9A","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s90b","ConnectivityNode":"s90b","SimObject":"ld_s90b"},
{"name":"EnergyConsumer_s17c","mRID":"_114bee19-07f4-4407-9db1-b4d553d5c259","ConductingEquipment_mRID":"_AAADFEC0-C676-42C7-AA84-DE64EF8B4E5A","Terminal_mRID":"_66B86428-D4F9-41B1-AD58-D07270E174DB","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s17c","ConnectivityNode":"s17c","SimObject":"ld_s17c"},
{"name":"ACLineSegment_l41_Voltage","mRID":"_1158ed95-8f72-4268-8046-a253d38eda90","ConductingEquipment_mRID":"_7FADA3C7-7B6A-47F6-AD8B-A433C75331DB","Terminal_mRID":"_D1DB9C51-E811-4114-94F9-2AE91FA3BE5B","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l41","ConnectivityNode":"42","SimObject":"line_l41"},
{"name":"EnergyConsumer_s6c","mRID":"_11972bd2-7e32-4ca5-8166-9ac4f1d66dcc","ConductingEquipment_mRID":"_CCEB4ABE-E586-4C53-AD02-2C0B8B9C6C7C","Terminal_mRID":"_04986673-6A73-4178-8C55-C8E314B2180B","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s6c","ConnectivityNode":"s6c","SimObject":"ld_s6c"},
{"name":"ACLineSegment_l22_Voltage","mRID":"_11c8a997-0e96-4c83-8ce1-d9f7cc610c6f","ConductingEquipment_mRID":"_27DF9F4B-2BED-4B27-9D84-CE5C97374537","Terminal_mRID":"_B5489365-738F-4E81-B8EE-613F0694753F","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l22","ConnectivityNode":"23","SimObject":"line_l22"},
{"name":"EnergyConsumer_s32c","mRID":"_11d748cc-8e6d-4251-9bfb-9e238f426122","ConductingEquipment_mRID":"_49021817-9978-420F-8D04-027037606AD7","Terminal_mRID":"_3265D0F5-FE52-423F-A26E-17D242170B83","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s32c","ConnectivityNode":"s32c","SimObject":"ld_s32c"},
{"name":"EnergyConsumer_s112a","mRID":"_123d5edf-848f-44cf-8069-a5a8f7c0b583","ConductingEquipment_mRID":"_F1C9665D-674C-4F99-96A7-7DD841F2C439","Terminal_mRID":"_95D7A623-03C0-405F-9BBA-3E727283D79E","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s112a","ConnectivityNode":"s112a","SimObject":"ld_s112a"},
{"name":"ACLineSegment_l7_Power","mRID":"_12d43b27-08a9-45a4-a346-d399ae1eb16d","ConductingEquipment_mRID":"_A13B8100-AC06-4B37-BB8A-897BDBB8F39E","Terminal_mRID":"_9E0BFA06-CDED-4AAB-B154-4737C6BDC5D9","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l7","ConnectivityNode":"7","SimObject":"line_l7"},
{"name":"EnergyConsumer_s62c","mRID":"_1345023d-0e29-4a2f-8877-6bd79d89c699","ConductingEquipment_mRID":"_F5D1E165-56DA-43A5-B3FA-0CED529C94F7","Terminal_mRID":"_2DD02AEF-7522-47C3-9008-BA0C1C5C5A97","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s62c","ConnectivityNode":"s62c","SimObject":"ld_s62c"},
{"name":"ACLineSegment_l71_Voltage","mRID":"_135514ef-73a9-4fe8-bdb3-26249c9dfc6c","ConductingEquipment_mRID":"_76F6F2A8-19A1-4B23-B013-097D032912A5","Terminal_mRID":"_0F443D8A-C128-4435-935B-E772F3980268","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l71","ConnectivityNode":"71","SimObject":"line_l71"},
{"name":"ACLineSegment_l80_Voltage","mRID":"_13c7931b-f6d2-488d-9722-ff4907f18640","ConductingEquipment_mRID":"_E2AC79A0-2940-4AC7-AAE8-FDC7C31B5A35","Terminal_mRID":"_3738C1CE-82BD-4309-B27F-2F9F22C10A2A","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l80","ConnectivityNode":"80","SimObject":"line_l80"},
{"name":"EnergyConsumer_s74c","mRID":"_1403231b-9007-4204-906f-68fd6c599944","ConductingEquipment_mRID":"_97882334-FA0E-4477-9112-444B17BEBABE","Terminal_mRID":"_87867E47-F4A9-4FAF-A203-D56DCF3C3D66","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s74c","ConnectivityNode":"s74c","SimObject":"ld_s74c"},
{"name":"ACLineSegment_l24_Voltage","mRID":"_144ea8f2-4a57-4176-a6fc-0df7998e7c50","ConductingEquipment_mRID":"_65A7959E-A253-441C-B6FD-719B25B83444","Terminal_mRID":"_3255325B-BD35-4881-91A8-601D2D1C1BBF","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l24","ConnectivityNode":"25","SimObject":"line_l24"},
{"name":"ACLineSegment_l21_Voltage","mRID":"_14a83c5d-c418-4c97-85ac-36437955e94f","ConductingEquipment_mRID":"_A079994D-9CC8-4E56-9416-4E36E0F4BFA6","Terminal_mRID":"_568E0C4D-4280-446E-9DA4-51192B7AE40D","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l21","ConnectivityNode":"22","SimObject":"line_l21"},
{"name":"LoadBreakSwitch_sw2_Voltage","mRID":"_14abffc0-473c-41fb-9665-9d3e85e71040","ConductingEquipment_mRID":"_DD7FD9A6-2DC6-4350-BF33-32A1FF68D56D","Terminal_mRID":"_60DDE749-4879-4E6A-BF70-DAA8808037FF","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw2","ConnectivityNode":"152","SimObject":"swt_sw2"},
{"name":"LoadBreakSwitch_sw1_Voltage","mRID":"_14efdb1e-a861-49af-b407-830d376daa05","ConductingEquipment_mRID":"_58F2A586-B688-4230-9108-E3CCDEE0D0D7","Terminal_mRID":"_50141055-2948-4207-A0CB-28D536C6005F","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw1","ConnectivityNode":"150r","SimObject":"swt_sw1"},
{"name":"ACLineSegment_l58_Power","mRID":"_14ff04af-4f42-46a8-865b-cae6dbff06ac","ConductingEquipment_mRID":"_C3D9C6FE-D0F5-4C66-96B1-9A8AB1D56821","Terminal_mRID":"_F83D6857-2B5F-42C4-AF57-81FE4A61DC90","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l58","ConnectivityNode":"57","SimObject":"line_l58"},
{"name":"ACLineSegment_l90_Power","mRID":"_14ffec9f-8b23-47f3-b78f-9be58087c8c8","ConductingEquipment_mRID":"_FD4B41C0-6BF2-4041-9799-A778510B070F","Terminal_mRID":"_67374F07-DD25-4DC8-937C-B6F5DBC17570","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l90","ConnectivityNode":"89","SimObject":"line_l90"},
{"name":"ACLineSegment_l96_Voltage","mRID":"_1553f5a3-a61d-457e-ac84-8a71939b4622","ConductingEquipment_mRID":"_01492B93-14ED-4AEE-B860-B03FB882F181","Terminal_mRID":"_CE1EA172-54D1-4E56-BBF1-3065936D5430","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l96","ConnectivityNode":"98","SimObject":"line_l96"},
{"name":"LoadBreakSwitch_sw5_Current","mRID":"_157c4a76-df2b-42d5-84cb-e07418d604cc","ConductingEquipment_mRID":"_50017F02-4621-431A-8196-68184FAE0AF5","Terminal_mRID":"_5A18B71A-BFCE-4A67-BE52-2751A14778D9","measurementType":"A","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw5","ConnectivityNode":"97","SimObject":"swt_sw5"},
{"name":"ACLineSegment_l108_Voltage","mRID":"_15945367-65dc-4e4a-8208-310be4faf1c1","ConductingEquipment_mRID":"_27486EB8-93F7-4AE5-9255-FA05AD300B98","Terminal_mRID":"_252AC2FB-C0C3-4165-8E5F-5E75BDD89C56","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l108","ConnectivityNode":"300","SimObject":"line_l108"},
{"name":"ACLineSegment_l95_Power","mRID":"_15a86583-5e68-445c-a5dd-778119c14b28","ConductingEquipment_mRID":"_B0D8096B-A920-49C4-A7DC-216F3A5602A6","Terminal_mRID":"_9FCAA9D9-3B6B-4741-93A6-F02831E534D2","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l95","ConnectivityNode":"95","SimObject":"line_l95"},
{"name":"EnergyConsumer_s86b","mRID":"_15f70ce4-a575-4268-be20-ab26efdd5106","ConductingEquipment_mRID":"_80532C1E-7331-4C16-AE6A-B84A6EDC542E","Terminal_mRID":"_404CE406-8860-4FF9-9547-C5C0693AF3D4","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s86b","ConnectivityNode":"s86b","SimObject":"ld_s86b"},
{"name":"ACLineSegment_l13_Power","mRID":"_1613f4c0-f02e-498b-8783-5076913902e7","ConductingEquipment_mRID":"_C31984A7-E136-482E-994E-6A54A2DBD512","Terminal_mRID":"_D4ED70B4-3810-459A-B694-64A74E32A923","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l13","ConnectivityNode":"13","SimObject":"line_l13"},
{"name":"EnergyConsumer_s65b","mRID":"_1623dfb7-a97f-4a64-8270-7d9bfcf37430","ConductingEquipment_mRID":"_24E9AE24-AD74-4C7D-9CBB-07712F55ACC4","Terminal_mRID":"_B63B6906-EF3A-4589-A481-F1EEB38503C9","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s65b","ConnectivityNode":"65","SimObject":"ld_s65a"},
{"name":"ACLineSegment_l111_Voltage","mRID":"_168415fe-0183-4fef-bb07-4d1fe6c9f1ee","ConductingEquipment_mRID":"_FD40B0BA-A81C-47E7-8B0C-CDB2F6C31A67","Terminal_mRID":"_25EF4EA1-12F8-4DA8-9EC5-160802563877","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l111","ConnectivityNode":"112","SimObject":"line_l111"},
{"name":"ACLineSegment_l65_Power","mRID":"_1684594e-c245-45dc-835b-1f788af76e0a","ConductingEquipment_mRID":"_04065AA9-0439-458F-849E-C900EE149CEC","Terminal_mRID":"_F31AC5F7-F306-43D7-96C2-0978565F85C2","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l65","ConnectivityNode":"65","SimObject":"line_l65"},
{"name":"ACLineSegment_l32_Voltage","mRID":"_16935a83-cf62-460e-92f1-458b25ee1369","ConductingEquipment_mRID":"_31171F95-C58A-4DDD-BBE7-4C03C6AE9378","Terminal_mRID":"_EAC82B8B-2FD5-491D-993A-F3666EE6C39A","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l32","ConnectivityNode":"250","SimObject":"line_l32"},
{"name":"ACLineSegment_l81_Voltage","mRID":"_16bf37b5-8fbf-4961-bda0-38c5b8a1f700","ConductingEquipment_mRID":"_D4473758-3D89-4419-940C-0B5A49DCE0F6","Terminal_mRID":"_778D0E58-1EB6-4941-9F60-8121254D23CD","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l81","ConnectivityNode":"81","SimObject":"line_l81"},
{"name":"ACLineSegment_l40_Power","mRID":"_16c5bc2d-a824-475e-a4ac-5e075287df84","ConductingEquipment_mRID":"_D47CCC8F-4711-497C-99DF-FA8906123513","Terminal_mRID":"_AC1D7A94-C798-4662-893E-FFFAD3CE40EA","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l40","ConnectivityNode":"40","SimObject":"line_l40"},
{"name":"EnergyConsumer_s17c","mRID":"_16db6b8d-aec4-4bf3-bdf6-becb7606a3be","ConductingEquipment_mRID":"_AAADFEC0-C676-42C7-AA84-DE64EF8B4E5A","Terminal_mRID":"_66B86428-D4F9-41B1-AD58-D07270E174DB","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s17c","ConnectivityNode":"s17c","SimObject":"ld_s17c"},
{"name":"ACLineSegment_l77_Voltage","mRID":"_17285c15-3c26-4ee0-a71d-3be39e9ea0c9","ConductingEquipment_mRID":"_95534E8F-B194-4AD7-AEFB-3ACA1D7BFE24","Terminal_mRID":"_8F2FB809-E504-4458-879B-734EB4949444","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l77","ConnectivityNode":"86","SimObject":"line_l77"},
{"name":"EnergyConsumer_s109a","mRID":"_1757d39d-3a9f-4446-8545-130b88598eff","ConductingEquipment_mRID":"_59916633-F046-46A4-A618-280E460030C5","Terminal_mRID":"_7D2D1A38-D8F4-45AC-9258-7FD2B38D32FB","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s109a","ConnectivityNode":"s109a","SimObject":"ld_s109a"},
{"name":"EnergyConsumer_s49c","mRID":"_18587519-79fe-4d62-b7ea-2d14d5ed33c5","ConductingEquipment_mRID":"_87EAD2A8-FEF0-406A-ACA1-7A7214106F2A","Terminal_mRID":"_7485A45F-6685-41FE-B034-2DDFC1897EBB","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s49c","ConnectivityNode":"s49c","SimObject":"ld_s49c"},
{"name":"ACLineSegment_l31_Voltage","mRID":"_18902d3d-80f3-4dc9-b361-7439eabb68fb","ConductingEquipment_mRID":"_BB0CBC08-6975-4E21-8842-6593290AE14C","Terminal_mRID":"_4DAFA7DF-790E-4AE2-800A-13A87B99E61F","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l31","ConnectivityNode":"30","SimObject":"line_l31"},
{"name":"EnergyConsumer_s24c","mRID":"_189c768e-9c8d-44ad-9325-f0d204bff1ab","ConductingEquipment_mRID":"_F08E3C1D-1327-4544-A04D-7817D108117D","Terminal_mRID":"_6BA9411F-A482-47D2-8891-6E83F6FF2164","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s24c","ConnectivityNode":"s24c","SimObject":"ld_s24c"},
{"name":"ACLineSegment_l6_Power","mRID":"_18ea4553-c336-4863-8d73-47e83fdb6b13","ConductingEquipment_mRID":"_99AFF511-99F3-4CD5-BBCD-0372FC48BAC2","Terminal_mRID":"_F126E4CE-AB81-4C43-AE1C-5F03DE11AEA9","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l6","ConnectivityNode":"5","SimObject":"line_l6"},
{"name":"ACLineSegment_l103_Power","mRID":"_190237ee-f341-4743-b317-8f3424f482be","ConductingEquipment_mRID":"_E1924BC8-7FD6-40D3-98CD-56C20F2BD9B2","Terminal_mRID":"_5053CE40-5CC9-48D2-A4E4-B41C704F30FD","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l103","ConnectivityNode":"103","SimObject":"line_l103"},
{"name":"EnergyConsumer_s55a","mRID":"_19362b47-57dd-4acc-923e-51f8655d0cc0","ConductingEquipment_mRID":"_65547E9C-0E86-4988-802E-2C7FA6F21F25","Terminal_mRID":"_76D45438-2686-443E-87D5-B21CEA39E9FF","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s55a","ConnectivityNode":"s55a","SimObject":"ld_s55a"},
{"name":"LoadBreakSwitch_sw4_Voltage","mRID":"_195dd884-8fa3-45df-96f6-1b336af56689","ConductingEquipment_mRID":"_CADFBE02-28A2-47F6-B59A-0732BEEDFD0D","Terminal_mRID":"_CEBB00D7-5C29-4753-BD1B-21A5C857E636","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw4","ConnectivityNode":"160","SimObject":"swt_sw4"},
{"name":"EnergyConsumer_s68a","mRID":"_197e0493-b4e7-417b-834e-85b5a1520f0b","ConductingEquipment_mRID":"_A6DDB93A-0DA6-4BE8-B24E-0471F0093819","Terminal_mRID":"_E0932601-3CC2-4BFD-B1A1-C639EC2CF080","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s68a","ConnectivityNode":"s68a","SimObject":"ld_s68a"},
{"name":"EnergyConsumer_s90b","mRID":"_19c3e07c-1809-4d08-b6e2-b2d5c1e3253b","ConductingEquipment_mRID":"_883F73DE-ACBC-413F-92FE-767CD4D3938B","Terminal_mRID":"_8207EA29-6313-4AF7-9121-3D2C68ECAF9A","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s90b","ConnectivityNode":"s90b","SimObject":"ld_s90b"},
{"name":"EnergyConsumer_s48","mRID":"_1a28be9b-5d7b-47d8-b914-55d178487767","ConductingEquipment_mRID":"_DB816C3E-D485-4030-A6E2-2ACA7A7D2F98","Terminal_mRID":"_D7DA2340-9814-482F-8E75-A269ECE81648","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s48","ConnectivityNode":"48","SimObject":"ld_s48"},
{"name":"ACLineSegment_l45_Voltage","mRID":"_1b30e9c5-6fc0-432f-a061-ed9832bce04f","ConductingEquipment_mRID":"_0E4E4AAF-48AA-4AB9-A662-ABEA556420EB","Terminal_mRID":"_10C98AE5-D0EF-43BE-A61D-5FBD9B2ACCAB","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l45","ConnectivityNode":"47","SimObject":"line_l45"},
{"name":"EnergyConsumer_s99b","mRID":"_1b8765cd-8d7a-4c64-ba5c-dadb6724a945","ConductingEquipment_mRID":"_8A8783B7-6BE1-49D1-A353-BF7BCCE09E3B","Terminal_mRID":"_DB175DF9-F6EC-4C79-8C41-A796D7E407D8","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s99b","ConnectivityNode":"s99b","SimObject":"ld_s99b"},
{"name":"ACLineSegment_l96_Power","mRID":"_1cc8f35c-1a6a-4b4c-a52c-64dc041660ed","ConductingEquipment_mRID":"_01492B93-14ED-4AEE-B860-B03FB882F181","Terminal_mRID":"_A39C7A30-E37D-4CF8-A948-BAAC79668C81","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l96","ConnectivityNode":"97","SimObject":"line_l96"},
{"name":"EnergyConsumer_s94a","mRID":"_1cfc47db-b54a-4ab3-b1c4-a755de7bdccd","ConductingEquipment_mRID":"_C6632B85-5777-4CC2-943F-1D9F7684AFE7","Terminal_mRID":"_AFE98786-4283-449B-811B-A54A2818BC9D","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s94a","ConnectivityNode":"s94a","SimObject":"ld_s94a"},
{"name":"ACLineSegment_l18_Power","mRID":"_1cff91c4-ab3b-47eb-9a38-948baa85698b","ConductingEquipment_mRID":"_51D720D7-CAFE-41F2-BB5B-A20CB0B0E997","Terminal_mRID":"_59FAA38C-FE55-4555-98E8-27356F36C24D","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l18","ConnectivityNode":"18","SimObject":"line_l18"},
{"name":"LoadBreakSwitch_sw1_Voltage","mRID":"_1d2f5cb9-b735-447b-ae3c-2d79972713f6","ConductingEquipment_mRID":"_58F2A586-B688-4230-9108-E3CCDEE0D0D7","Terminal_mRID":"_F0D94DFF-3177-4044-A3B7-9FAF982F4FFF","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw1","ConnectivityNode":"149","SimObject":"swt_sw1"},
{"name":"LinearShuntCompensator_c83","mRID":"_1d2fceff-3636-4eed-8068-c3bfe70c30ff","ConductingEquipment_mRID":"_5C12CD85-A6F2-4FCC-98E6-F8376C32D5A6","Terminal_mRID":"_9FE6D08A-7716-4205-B595-90F56164420F","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"LinearShuntCompensator","ConductingEquipment_name":"c83","ConnectivityNode":"83","SimObject":"cap_c83"},
{"name":"LoadBreakSwitch_sw7_Voltage","mRID":"_1d3d62e3-e32a-4cf9-bf65-dbb6135eb45a","ConductingEquipment_mRID":"_BC6A00E9-834F-4AFD-AA2B-A2136F56903D","Terminal_mRID":"_4DB2BAF3-ED55-4D90-B1A1-A2789F23DE27","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw7","ConnectivityNode":"151","SimObject":"swt_sw7"},
{"name":"EnergyConsumer_s32c","mRID":"_1d91489a-1f3f-450c-b347-6d840ca95694","ConductingEquipment_mRID":"_49021817-9978-420F-8D04-027037606AD7","Terminal_mRID":"_3265D0F5-FE52-423F-A26E-17D242170B83","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s32c","ConnectivityNode":"s32c","SimObject":"ld_s32c"},
{"name":"LoadBreakSwitch_sw6_Current","mRID":"_1e019e1f-43ad-4df3-91fc-6b1dd3568cfe","ConductingEquipment_mRID":"_2F8E3381-FB1B-4895-9291-322807B101F1","Terminal_mRID":"_06B51512-C9A8-474F-A4CD-03352993D971","measurementType":"A","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw6","ConnectivityNode":"61","SimObject":"swt_sw6"},
{"name":"EnergyConsumer_s63a","mRID":"_1e2b23e1-a4e1-4d78-99af-4f3332c68d35","ConductingEquipment_mRID":"_A95A3B42-BF59-4E92-9023-1D21010CA9C8","Terminal_mRID":"_40FCAB88-23AF-4478-B362-5941CBDA33BA","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s63a","ConnectivityNode":"s63a","SimObject":"ld_s63a"},
{"name":"ACLineSegment_l43_Voltage","mRID":"_1e68c46e-d900-427d-9080-50603570ff6d","ConductingEquipment_mRID":"_B0649E8D-CD9F-4688-B1B8-523CBE29D3D8","Terminal_mRID":"_52DD6282-CF40-4B94-85F0-2C0091F30B1B","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l43","ConnectivityNode":"44","SimObject":"line_l43"},
{"name":"EnergyConsumer_s19a","mRID":"_1eeb559a-52cd-43b9-ac3d-2e0a1eeedf1b","ConductingEquipment_mRID":"_F90860ED-D6B6-47BF-8F0B-060E140B126E","Terminal_mRID":"_DCE2E736-46DA-42D7-842E-7C83EC46C7E2","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s19a","ConnectivityNode":"s19a","SimObject":"ld_s19a"},
{"name":"EnergyConsumer_s47","mRID":"_1f13f910-ef2f-41fc-b89d-6a2e46b493e9","ConductingEquipment_mRID":"_41350E9E-0BFA-41D4-9FC0-280E661DDD2B","Terminal_mRID":"_B55FF7D7-F472-497E-9134-7AF14CA38C56","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s47","ConnectivityNode":"47","SimObject":"ld_s47"},
{"name":"LoadBreakSwitch_sw5_Voltage","mRID":"_1f3512f3-0602-471c-8274-745f2e434b28","ConductingEquipment_mRID":"_50017F02-4621-431A-8196-68184FAE0AF5","Terminal_mRID":"_5A18B71A-BFCE-4A67-BE52-2751A14778D9","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw5","ConnectivityNode":"97","SimObject":"swt_sw5"},
{"name":"EnergyConsumer_s60a","mRID":"_1fae7491-260d-4095-9811-ec681a8624ce","ConductingEquipment_mRID":"_C7B8A580-D6F6-473D-A806-EA64061404E6","Terminal_mRID":"_4D353235-623E-400E-931B-1D5CBC993C9E","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s60a","ConnectivityNode":"s60a","SimObject":"ld_s60a"},
{"name":"ACLineSegment_l64_Voltage","mRID":"_1fdbd89a-098b-440b-b713-e0c0eac6ab10","ConductingEquipment_mRID":"_2787AA63-1277-446F-958B-6D224D70AE83","Terminal_mRID":"_BF0E8CA8-FE5C-4D2E-8F6A-8E6E32E4CA65","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l64","ConnectivityNode":"65","SimObject":"line_l64"},
{"name":"EnergyConsumer_s2b","mRID":"_1ff4ff06-d7c9-4829-8b54-7a50720639c8","ConductingEquipment_mRID":"_3E721624-6B6E-42F2-B42D-1C6220ADC2CC","Terminal_mRID":"_450CEABE-EA4C-4D38-A2E7-52255EB4319C","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s2b","ConnectivityNode":"s2b","SimObject":"ld_s2b"},
{"name":"ACLineSegment_l2_Power","mRID":"_20155e5d-2b85-4231-baf1-e9a7722b90ae","ConductingEquipment_mRID":"_0403981E-D1C8-4746-B9E8-5B0CFCA9AF1E","Terminal_mRID":"_D09CF1D9-05C9-4E4C-A0F9-7A8E53706349","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l2","ConnectivityNode":"1","SimObject":"line_l2"},
{"name":"EnergyConsumer_s69a","mRID":"_205e5103-bac1-4c1a-9133-c4f64051523c","ConductingEquipment_mRID":"_72416BFF-7725-40E4-8DD6-294706E1628D","Terminal_mRID":"_3A7ECAD7-3F59-458A-926A-0B291370EE31","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s69a","ConnectivityNode":"s69a","SimObject":"ld_s69a"},
{"name":"LoadBreakSwitch_sw6_State","mRID":"_206e4249-5d93-4b70-9bf5-e45aa56d08ea","ConductingEquipment_mRID":"_2F8E3381-FB1B-4895-9291-322807B101F1","Terminal_mRID":"_06B51512-C9A8-474F-A4CD-03352993D971","measurementType":"Pos","phases":"B","MeasurementClass":"Discrete","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw6","ConnectivityNode":"61","SimObject":"swt_sw6"},
{"name":"ACLineSegment_l101_Voltage","mRID":"_207a4e94-cece-4162-b193-5ad1f064555b","ConductingEquipment_mRID":"_CB275A72-133C-44F3-9159-B5988FC27BA3","Terminal_mRID":"_896038E0-D679-4322-8600-91F06E27744B","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l101","ConnectivityNode":"105","SimObject":"line_l101"},
{"name":"EnergyConsumer_s4c","mRID":"_208aee3b-f1e8-44c7-a394-40911ad9dc1c","ConductingEquipment_mRID":"_9E732247-FA47-43EF-94AE-90468D444E96","Terminal_mRID":"_783EA44F-56F7-4267-BC73-A7B6CACFB009","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s4c","ConnectivityNode":"s4c","SimObject":"ld_s4c"},
{"name":"PowerElectronicsConnection_PhotovoltaicUnit_dg_78","mRID":"_20c67b97-c241-4848-9ebf-72ef400872f7","ConductingEquipment_mRID":"_DD3B4DF4-C397-4AE3-9665-235B1C11F626","Terminal_mRID":"_737E31E2-BCF1-4A8E-9AE2-20FEF4E1383E","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"PowerElectronicsConnection","ConductingEquipment_name":"dg_78","ConnectivityNode":"96","SimObject":"96_pvmtr"},
{"name":"ACLineSegment_l108_Voltage","mRID":"_215efb85-a7c2-4723-972a-654fac28b744","ConductingEquipment_mRID":"_27486EB8-93F7-4AE5-9255-FA05AD300B98","Terminal_mRID":"_252AC2FB-C0C3-4165-8E5F-5E75BDD89C56","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l108","ConnectivityNode":"300","SimObject":"line_l108"},
{"name":"ACLineSegment_l60_Power","mRID":"_21d68ade-b6a5-495e-a15b-026afc16377a","ConductingEquipment_mRID":"_49483E78-DF9E-4CE7-8106-5C1DCFDE90A9","Terminal_mRID":"_EF663F0B-827C-4566-8F6F-2FA218025AA1","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l60","ConnectivityNode":"60","SimObject":"line_l60"},
{"name":"EnergyConsumer_s70a","mRID":"_22027f02-5589-4eea-97fd-051eb5fa1b0f","ConductingEquipment_mRID":"_3BB810E0-0AD0-4226-9F4C-B98D7DB354A1","Terminal_mRID":"_5FE3D2DC-A053-40C6-A8E1-96363B715C93","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s70a","ConnectivityNode":"s70a","SimObject":"ld_s70a"},
{"name":"ACLineSegment_l69_Voltage","mRID":"_2235958a-a131-464d-a5b8-993571ccd070","ConductingEquipment_mRID":"_BC891B52-6FA6-4A6F-9515-6CB42B2593CE","Terminal_mRID":"_4D740122-1FC8-4B70-A481-EE1524DB666C","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l69","ConnectivityNode":"69","SimObject":"line_l69"},
{"name":"LoadBreakSwitch_sw5_Current","mRID":"_22df5bf6-5b48-4e7f-bf00-3618d8bf954a","ConductingEquipment_mRID":"_50017F02-4621-431A-8196-68184FAE0AF5","Terminal_mRID":"_5A18B71A-BFCE-4A67-BE52-2751A14778D9","measurementType":"A","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw5","ConnectivityNode":"97","SimObject":"swt_sw5"},
{"name":"EnergyConsumer_s34c","mRID":"_231a95ba-275e-4bb3-8c2f-f8f15a006cf5","ConductingEquipment_mRID":"_9AE6308C-BB4D-435F-B69E-13E4453D91A9","Terminal_mRID":"_4F037634-2AC2-486F-9D77-78A0398B4BD6","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s34c","ConnectivityNode":"s34c","SimObject":"ld_s34c"},
{"name":"EnergyConsumer_s112a","mRID":"_238c4a5a-3d65-47f8-807c-2b14087963c6","ConductingEquipment_mRID":"_F1C9665D-674C-4F99-96A7-7DD841F2C439","Terminal_mRID":"_95D7A623-03C0-405F-9BBA-3E727283D79E","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s112a","ConnectivityNode":"s112a","SimObject":"ld_s112a"},
{"name":"ACLineSegment_l118_Power","mRID":"_23f856ce-3f6b-48a6-b1fa-dcac2a1a2da0","ConductingEquipment_mRID":"_84C8FB1D-633E-4B05-B478-E5E0D40F1A33","Terminal_mRID":"_97C6CB4F-B0D4-4C43-B228-C0C2A0D238D0","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l118","ConnectivityNode":"197","SimObject":"line_l118"},
{"name":"EnergyConsumer_s55a","mRID":"_24298d6d-e7b5-4912-a8dc-ddb342c2978c","ConductingEquipment_mRID":"_65547E9C-0E86-4988-802E-2C7FA6F21F25","Terminal_mRID":"_76D45438-2686-443E-87D5-B21CEA39E9FF","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s55a","ConnectivityNode":"s55a","SimObject":"ld_s55a"},
{"name":"EnergyConsumer_s74c","mRID":"_24654f77-cb86-477c-893d-8044adba3e8b","ConductingEquipment_mRID":"_97882334-FA0E-4477-9112-444B17BEBABE","Terminal_mRID":"_87867E47-F4A9-4FAF-A203-D56DCF3C3D66","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s74c","ConnectivityNode":"s74c","SimObject":"ld_s74c"},
{"name":"PowerTransformer_reg1a_Power","mRID":"_2496b91f-8131-456c-8b2a-75914bbaf4a6","ConductingEquipment_mRID":"_798D1D80-B8E8-45F9-B2AB-157C01225561","Terminal_mRID":"_AE0D1778-F7E1-4F58-8FB1-B6D23782C9C3","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"PowerTransformer","ConductingEquipment_name":"reg1a","ConnectivityNode":"150r","SimObject":"xf_reg1a"},
{"name":"EnergyConsumer_s42a","mRID":"_24b9952a-909a-4c2c-b4bf-4c65cbe70377","ConductingEquipment_mRID":"_F9CB1405-D3C6-47CD-B02F-DD6B891D6ADD","Terminal_mRID":"_EBE8B0E8-7DBA-4723-A071-7609590EEC5A","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s42a","ConnectivityNode":"s42a","SimObject":"ld_s42a"},
{"name":"ACLineSegment_l117_Voltage","mRID":"_25377651-4f0e-4fd7-b8be-7db7d2e22343","ConductingEquipment_mRID":"_DE565487-1240-4255-BBFC-8F66EEB63E91","Terminal_mRID":"_F2178EB0-9FCF-4C82-B373-A585A0C47642","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l117","ConnectivityNode":"160r","SimObject":"line_l117"},
{"name":"LinearShuntCompensator_c88a","mRID":"_2571f196-262c-4b75-ba2c-524b525007d4","ConductingEquipment_mRID":"_73F73F44-785B-4B5C-9281-F53EC1D5F5EB","Terminal_mRID":"_A30A68F1-AC9D-4A4E-AF29-47DEEDD60694","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"LinearShuntCompensator","ConductingEquipment_name":"c88a","ConnectivityNode":"88","SimObject":"cap_c88a"},
{"name":"EnergyConsumer_s47","mRID":"_25a66898-a05d-4b5c-bea4-b950fd40b5f7","ConductingEquipment_mRID":"_41350E9E-0BFA-41D4-9FC0-280E661DDD2B","Terminal_mRID":"_B55FF7D7-F472-497E-9134-7AF14CA38C56","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s47","ConnectivityNode":"47","SimObject":"ld_s47"},
{"name":"EnergyConsumer_s29a","mRID":"_25e5b22f-f929-43d8-8d5c-97e65726e0c0","ConductingEquipment_mRID":"_E4E1C2AC-83F7-41B7-8CA8-27D2E3A54C6B","Terminal_mRID":"_355123A0-92DE-42A7-9E8A-7FB6C69F6B82","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s29a","ConnectivityNode":"s29a","SimObject":"ld_s29a"},
{"name":"ACLineSegment_l54_Voltage","mRID":"_2657692e-520c-4e3d-9cdf-31079a5a7299","ConductingEquipment_mRID":"_145ADA5D-9033-4B34-A5CC-568C388D7682","Terminal_mRID":"_FFF08383-2DAA-4F5E-BB00-0FFF83C83480","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l54","ConnectivityNode":"55","SimObject":"line_l54"},
{"name":"ACLineSegment_l57_Voltage","mRID":"_26952100-5225-45d4-8294-da97c4e91da7","ConductingEquipment_mRID":"_31800C9E-CCB1-4FAD-AD6A-AC4CCAB3FF37","Terminal_mRID":"_899298AD-144B-4016-96A6-413C642FEE29","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l57","ConnectivityNode":"58","SimObject":"line_l57"},
{"name":"EnergyConsumer_s102c","mRID":"_26a9f044-ec68-4a8c-aa02-f27c0450c17a","ConductingEquipment_mRID":"_2B14AF84-F672-408D-9960-DB9AF07A072E","Terminal_mRID":"_17731C83-BE6B-4778-BFE3-617E962BD402","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s102c","ConnectivityNode":"s102c","SimObject":"ld_s102c"},
{"name":"EnergyConsumer_s76a","mRID":"_26c2c759-9d66-4ddd-a089-4c49efb8ed63","ConductingEquipment_mRID":"_18B90D0F-F0BF-46D4-BAAC-29B437996910","Terminal_mRID":"_6F5908C7-4FE1-4456-9A0B-B0695FBF2EC5","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s76a","ConnectivityNode":"76","SimObject":"ld_s76a"},
{"name":"PowerTransformer_reg1a_Voltage","mRID":"_274105b8-31ae-4b8a-a5f1-7ab3d1a6ec62","ConductingEquipment_mRID":"_798D1D80-B8E8-45F9-B2AB-157C01225561","Terminal_mRID":"_05C79ECD-5311-4982-8D9B-FA98CEE79727","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"PowerTransformer","ConductingEquipment_name":"reg1a","ConnectivityNode":"150","SimObject":"xf_reg1a"},
{"name":"LoadBreakSwitch_sw4_Voltage","mRID":"_274aebd2-3458-4dc9-a511-a968e8376fe4","ConductingEquipment_mRID":"_CADFBE02-28A2-47F6-B59A-0732BEEDFD0D","Terminal_mRID":"_901AA5BF-7DA9-4D81-A182-73610CC8BECC","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw4","ConnectivityNode":"60","SimObject":"swt_sw4"},
{"name":"EnergyConsumer_s12b","mRID":"_274dacc6-9d0e-43ad-a966-8e28b203ae06","ConductingEquipment_mRID":"_8409A1D6-A907-431E-AD48-844E8E579EDB","Terminal_mRID":"_B7294DB5-ACEF-4D48-91F7-C8BE87CA2B5C","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s12b","ConnectivityNode":"s12b","SimObject":"ld_s12b"},
{"name":"EnergyConsumer_s99b","mRID":"_277dd5c7-762f-4452-9223-25ab1031a44c","ConductingEquipment_mRID":"_8A8783B7-6BE1-49D1-A353-BF7BCCE09E3B","Terminal_mRID":"_DB175DF9-F6EC-4C79-8C41-A796D7E407D8","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s99b","ConnectivityNode":"s99b","SimObject":"ld_s99b"},
{"name":"ACLineSegment_l97_Voltage","mRID":"_27a6578a-72e5-40b1-96bb-7f9fcc210c03","ConductingEquipment_mRID":"_4F2C34FD-0DA6-44E0-A2F7-BB26ACFE0DD9","Terminal_mRID":"_52616054-AB3D-46D8-88F2-6ABF52BA94DA","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l97","ConnectivityNode":"99","SimObject":"line_l97"},
{"name":"EnergyConsumer_s76c","mRID":"_27f0db1f-4041-4746-b46f-ed45bbbdf26b","ConductingEquipment_mRID":"_517130CF-6590-4907-A932-7A6DECE7D2F0","Terminal_mRID":"_74433298-D264-4C5E-9765-E38F921B1C57","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s76c","ConnectivityNode":"76","SimObject":"ld_s76a"},
{"name":"EnergyConsumer_s39b","mRID":"_282928b9-f6c2-4c96-b010-7030fcbca216","ConductingEquipment_mRID":"_0BBE2973-5028-453D-B7FB-254642354C1D","Terminal_mRID":"_E338FE1A-E036-4615-8AB5-A1AC57490947","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s39b","ConnectivityNode":"s39b","SimObject":"ld_s39b"},
{"name":"ACLineSegment_l116_Power","mRID":"_2838ed90-75d7-4776-a4ae-c3a2ddfd8867","ConductingEquipment_mRID":"_4C2B8DC2-8784-4D5E-974A-EAE6E8C8C805","Terminal_mRID":"_E0453676-ADEF-470E-BB95-A6A8F71FD4CC","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l116","ConnectivityNode":"152","SimObject":"line_l116"},
{"name":"EnergyConsumer_s37a","mRID":"_28837ad9-01f8-48e7-af91-bbfd9800bc1b","ConductingEquipment_mRID":"_E3B0E6EA-49EC-4E2F-9291-4152DB25B01E","Terminal_mRID":"_43702515-0995-4ED1-92AD-FC932D17FE39","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s37a","ConnectivityNode":"s37a","SimObject":"ld_s37a"},
{"name":"PowerElectronicsConnection_PhotovoltaicUnit_dg_30","mRID":"_288aa5d7-09f4-4164-8a3f-5a255273dfe1","ConductingEquipment_mRID":"_75B2B99E-FBE5-4D88-820F-1A3817EAA2C2","Terminal_mRID":"_074B1618-C1D5-4ACF-ACD3-ABB2AD833341","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"PowerElectronicsConnection","ConductingEquipment_name":"dg_30","ConnectivityNode":"43","SimObject":"43_pvmtr"},
{"name":"LinearShuntCompensator_c83","mRID":"_28c3755b-39f6-4cab-b1cf-64d4d34eebcd","ConductingEquipment_mRID":"_5C12CD85-A6F2-4FCC-98E6-F8376C32D5A6","Terminal_mRID":"_9FE6D08A-7716-4205-B595-90F56164420F","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"LinearShuntCompensator","ConductingEquipment_name":"c83","ConnectivityNode":"83","SimObject":"cap_c83"},
{"name":"ACLineSegment_l52_Power","mRID":"_28cf7661-ba1d-4780-a9d5-678d28cc4961","ConductingEquipment_mRID":"_2737249C-53D2-4E8C-9003-1983B53FA897","Terminal_mRID":"_79075231-AC83-4C40-A75F-D91E408A8D1A","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l52","ConnectivityNode":"52","SimObject":"line_l52"},
{"name":"ACLineSegment_l115_Voltage","mRID":"_28f49e1b-db15-4ab9-9524-dd6fafe28009","ConductingEquipment_mRID":"_6510F63A-8706-4D75-95D9-100ECDF96345","Terminal_mRID":"_59063377-2BA4-4416-BB22-1250C1ECCE0A","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l115","ConnectivityNode":"1","SimObject":"line_l115"},
{"name":"ACLineSegment_l2_Voltage","mRID":"_29111668-49cc-4e10-a04b-a8d97cb00fe2","ConductingEquipment_mRID":"_0403981E-D1C8-4746-B9E8-5B0CFCA9AF1E","Terminal_mRID":"_BB22A0DA-FCFB-4A93-8C59-85DCF4F87540","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l2","ConnectivityNode":"3","SimObject":"line_l2"},
{"name":"EnergyConsumer_s113a","mRID":"_2940ffee-c877-438f-aa73-f48d981bc9a4","ConductingEquipment_mRID":"_A6AB1C58-EC1E-4978-99A6-FB6EC54E8560","Terminal_mRID":"_F7478EAE-5F21-4DF9-B383-91C8864C6EAD","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s113a","ConnectivityNode":"s113a","SimObject":"ld_s113a"},
{"name":"EnergyConsumer_s43b","mRID":"_29c9665d-f436-4f8d-9e9e-ec3b34b15e92","ConductingEquipment_mRID":"_B78E7D9D-B04E-418B-AF95-51AF97E95C39","Terminal_mRID":"_CE33EBF8-5B7D-49E0-9A8D-64EEFC8F9DC9","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s43b","ConnectivityNode":"s43b","SimObject":"ld_s43b"},
{"name":"ACLineSegment_l32_Power","mRID":"_2acc44ad-9982-4f83-825d-1917003c11e9","ConductingEquipment_mRID":"_31171F95-C58A-4DDD-BBE7-4C03C6AE9378","Terminal_mRID":"_DCBC8720-212E-4E8C-A460-2813B75E88C3","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l32","ConnectivityNode":"30","SimObject":"line_l32"},
{"name":"EnergyConsumer_s88a","mRID":"_2bb6fd3d-2e04-4fcf-9533-a60ea9dc3601","ConductingEquipment_mRID":"_E43A509F-86A0-4D9F-9201-FE22872B00C0","Terminal_mRID":"_6AE31D89-23EE-424F-AE46-65D0E04713F0","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s88a","ConnectivityNode":"s88a","SimObject":"ld_s88a"},
{"name":"EnergyConsumer_s106b","mRID":"_2bd7c04c-efea-44d5-8f7a-adbc13f58de5","ConductingEquipment_mRID":"_2DAA405B-C880-45AB-BA65-814186B81482","Terminal_mRID":"_8D13E5F8-9AFB-47A4-AF0B-A97974915FE6","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s106b","ConnectivityNode":"s106b","SimObject":"ld_s106b"},
{"name":"LoadBreakSwitch_sw7_Voltage","mRID":"_2bf33bf9-82ef-4f5c-8d20-b80502d251f2","ConductingEquipment_mRID":"_BC6A00E9-834F-4AFD-AA2B-A2136F56903D","Terminal_mRID":"_E4FC1991-6E3E-4D1F-95CC-03F149702188","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw7","ConnectivityNode":"300_open","SimObject":"swt_sw7"},
{"name":"ACLineSegment_l48_Voltage","mRID":"_2bf51e58-9b39-4300-b4c3-75c47146f8f5","ConductingEquipment_mRID":"_ECE7E466-B041-49CE-AB8D-3889CD271DD1","Terminal_mRID":"_59408CA3-0238-428C-BD12-A3D92916FA76","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l48","ConnectivityNode":"49","SimObject":"line_l48"},
{"name":"ACLineSegment_l69_Power","mRID":"_2c16eab1-80cc-4045-ae80-2dbbdb87ef45","ConductingEquipment_mRID":"_BC891B52-6FA6-4A6F-9515-6CB42B2593CE","Terminal_mRID":"_A3A50024-565F-4F21-ADD8-DD56E749C79D","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l69","ConnectivityNode":"68","SimObject":"line_l69"},
{"name":"ACLineSegment_l76_Voltage","mRID":"_2c39e944-410e-4423-b0d3-9e4cb8c7678c","ConductingEquipment_mRID":"_1505E5D8-12C0-4353-8302-BBC806A6A86E","Terminal_mRID":"_694CC101-72A3-4336-BFCF-064F92EDB297","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l76","ConnectivityNode":"77","SimObject":"line_l76"},
{"name":"ACLineSegment_l20_Power","mRID":"_2c3fa5fb-708d-43ed-b121-84a2d83f8af8","ConductingEquipment_mRID":"_3E2A4AFB-0C18-415D-8463-471B43385D70","Terminal_mRID":"_55CB5C3D-3D91-44C0-B975-215E6AC10B9A","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l20","ConnectivityNode":"19","SimObject":"line_l20"},
{"name":"ACLineSegment_l109_Power","mRID":"_2c401187-88dc-4d2f-9f2a-8280cd47fc59","ConductingEquipment_mRID":"_C7727BEB-F064-4770-869D-1C83C8A8CAF6","Terminal_mRID":"_B5F6220F-17A3-41DA-88E8-CD8321004718","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l109","ConnectivityNode":"109","SimObject":"line_l109"},
{"name":"LinearShuntCompensator_c83","mRID":"_2c6976da-5088-4bb2-bf62-04cdb87c0a96","ConductingEquipment_mRID":"_5C12CD85-A6F2-4FCC-98E6-F8376C32D5A6","Terminal_mRID":"_9FE6D08A-7716-4205-B595-90F56164420F","measurementType":"Pos","phases":"C","MeasurementClass":"Discrete","ConductingEquipment_type":"LinearShuntCompensator","ConductingEquipment_name":"c83","ConnectivityNode":"83","SimObject":"cap_c83"},
{"name":"LinearShuntCompensator_c83","mRID":"_2c6f1024-d1a1-4189-8587-a356f47f46c4","ConductingEquipment_mRID":"_5C12CD85-A6F2-4FCC-98E6-F8376C32D5A6","Terminal_mRID":"_9FE6D08A-7716-4205-B595-90F56164420F","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"LinearShuntCompensator","ConductingEquipment_name":"c83","ConnectivityNode":"83","SimObject":"cap_c83"},
{"name":"EnergyConsumer_s70a","mRID":"_2d494497-0b60-4783-b6a5-e0baa5902da4","ConductingEquipment_mRID":"_3BB810E0-0AD0-4226-9F4C-B98D7DB354A1","Terminal_mRID":"_5FE3D2DC-A053-40C6-A8E1-96363B715C93","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s70a","ConnectivityNode":"s70a","SimObject":"ld_s70a"},
{"name":"ACLineSegment_l88_Power","mRID":"_2d6a756c-e2dc-4d04-bc33-ad6118e40c63","ConductingEquipment_mRID":"_BAA17D64-889F-4168-9E0E-7E0313F4E056","Terminal_mRID":"_CF04D2C3-FEC6-4198-8837-4E72697E3A8C","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l88","ConnectivityNode":"87","SimObject":"line_l88"},
{"name":"EnergyConsumer_s11a","mRID":"_2de8c3a3-7ef4-4b40-bc26-37f31e857526","ConductingEquipment_mRID":"_829D8F45-7EFF-4D97-8B28-0512180F875E","Terminal_mRID":"_D21A584C-E6C5-48E0-94F0-53965AD41426","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s11a","ConnectivityNode":"s11a","SimObject":"ld_s11a"},
{"name":"EnergyConsumer_s111a","mRID":"_2e3240a0-b302-4dc3-be5a-cc62279cd1f2","ConductingEquipment_mRID":"_7FF8CBC8-9499-4F4E-B1DB-B422AE28519A","Terminal_mRID":"_7F53E2CC-6038-45E3-8159-23A06C883A80","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s111a","ConnectivityNode":"s111a","SimObject":"ld_s111a"},
{"name":"ACLineSegment_l76_Voltage","mRID":"_2e4e547f-046c-4e8a-a053-43b8ada55a8b","ConductingEquipment_mRID":"_1505E5D8-12C0-4353-8302-BBC806A6A86E","Terminal_mRID":"_694CC101-72A3-4336-BFCF-064F92EDB297","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l76","ConnectivityNode":"77","SimObject":"line_l76"},
{"name":"ACLineSegment_l60_Power","mRID":"_2e640668-e0eb-47ee-9a33-5d31a076d674","ConductingEquipment_mRID":"_49483E78-DF9E-4CE7-8106-5C1DCFDE90A9","Terminal_mRID":"_EF663F0B-827C-4566-8F6F-2FA218025AA1","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l60","ConnectivityNode":"60","SimObject":"line_l60"},
{"name":"EnergyConsumer_s12b","mRID":"_2e7506fe-a588-46b1-9900-73c73d6d159d","ConductingEquipment_mRID":"_8409A1D6-A907-431E-AD48-844E8E579EDB","Terminal_mRID":"_B7294DB5-ACEF-4D48-91F7-C8BE87CA2B5C","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s12b","ConnectivityNode":"s12b","SimObject":"ld_s12b"},
{"name":"EnergyConsumer_s79a","mRID":"_2e80e1c0-3599-4b99-b302-4ba77c5fde29","ConductingEquipment_mRID":"_58439B9B-E819-483F-8AB2-B53BFC9EAFC4","Terminal_mRID":"_08A7CBAA-B06E-43F1-B480-DCA97BA9EDC4","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s79a","ConnectivityNode":"s79a","SimObject":"ld_s79a"},
{"name":"ACLineSegment_l96_Voltage","mRID":"_2eb49ab7-c8ec-42cb-8b07-8317837c63d9","ConductingEquipment_mRID":"_01492B93-14ED-4AEE-B860-B03FB882F181","Terminal_mRID":"_CE1EA172-54D1-4E56-BBF1-3065936D5430","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l96","ConnectivityNode":"98","SimObject":"line_l96"},
{"name":"EnergyConsumer_s62c","mRID":"_2ec3dbf1-a312-44e9-bcdf-6b76f674db05","ConductingEquipment_mRID":"_F5D1E165-56DA-43A5-B3FA-0CED529C94F7","Terminal_mRID":"_2DD02AEF-7522-47C3-9008-BA0C1C5C5A97","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s62c","ConnectivityNode":"s62c","SimObject":"ld_s62c"},
{"name":"EnergyConsumer_s114a","mRID":"_2ef85a75-33e4-4174-a4ac-ec9713c7838b","ConductingEquipment_mRID":"_F530CAB9-52CF-45A1-8D9E-DD17EF7B6F0E","Terminal_mRID":"_1372D96E-F333-486C-AEAB-9FAC1C700CDD","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s114a","ConnectivityNode":"s114a","SimObject":"ld_s114a"},
{"name":"LinearShuntCompensator_c88a","mRID":"_2f364b25-949a-4e03-8365-7b3f63430871","ConductingEquipment_mRID":"_73F73F44-785B-4B5C-9281-F53EC1D5F5EB","Terminal_mRID":"_A30A68F1-AC9D-4A4E-AF29-47DEEDD60694","measurementType":"Pos","phases":"A","MeasurementClass":"Discrete","ConductingEquipment_type":"LinearShuntCompensator","ConductingEquipment_name":"c88a","ConnectivityNode":"88","SimObject":"cap_c88a"},
{"name":"ACLineSegment_l101_Voltage","mRID":"_2f75e597-2267-4a96-a794-ead03d64ed13","ConductingEquipment_mRID":"_CB275A72-133C-44F3-9159-B5988FC27BA3","Terminal_mRID":"_896038E0-D679-4322-8600-91F06E27744B","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l101","ConnectivityNode":"105","SimObject":"line_l101"},
{"name":"ACLineSegment_l116_Voltage","mRID":"_2fd4f88c-3270-4ebc-9904-45cfa192bca4","ConductingEquipment_mRID":"_4C2B8DC2-8784-4D5E-974A-EAE6E8C8C805","Terminal_mRID":"_5E2CF4BB-C805-4938-A0E6-22DD30E36324","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l116","ConnectivityNode":"52","SimObject":"line_l116"},
{"name":"ACLineSegment_l118_Power","mRID":"_30346c09-3e10-4df4-866c-0507a7d7a9eb","ConductingEquipment_mRID":"_84C8FB1D-633E-4B05-B478-E5E0D40F1A33","Terminal_mRID":"_97C6CB4F-B0D4-4C43-B228-C0C2A0D238D0","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l118","ConnectivityNode":"197","SimObject":"line_l118"},
{"name":"ACLineSegment_l114_Voltage","mRID":"_3066c908-6b38-4983-999c-f4d8f56df97f","ConductingEquipment_mRID":"_AA3AF8E5-BC7B-49D6-AF1E-0F9713F05BF4","Terminal_mRID":"_538E022D-68AC-46A5-9E73-6F184204BED5","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l114","ConnectivityNode":"35","SimObject":"line_l114"},
{"name":"EnergyConsumer_s29a","mRID":"_30746b32-b86a-4127-b6ce-467d96e7f2b6","ConductingEquipment_mRID":"_E4E1C2AC-83F7-41B7-8CA8-27D2E3A54C6B","Terminal_mRID":"_355123A0-92DE-42A7-9E8A-7FB6C69F6B82","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s29a","ConnectivityNode":"s29a","SimObject":"ld_s29a"},
{"name":"ACLineSegment_l33_Voltage","mRID":"_30f9b110-9d37-45c7-bd77-31f4bdeba801","ConductingEquipment_mRID":"_5705087F-0356-4448-83CD-AD6209ABE959","Terminal_mRID":"_C9C898C6-A604-4F65-A326-7A532C2E7038","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l33","ConnectivityNode":"32","SimObject":"line_l33"},
{"name":"EnergyConsumer_s109a","mRID":"_312730d4-a02a-4bbf-aecf-48fad9f48e29","ConductingEquipment_mRID":"_59916633-F046-46A4-A618-280E460030C5","Terminal_mRID":"_7D2D1A38-D8F4-45AC-9258-7FD2B38D32FB","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s109a","ConnectivityNode":"s109a","SimObject":"ld_s109a"},
{"name":"ACLineSegment_l83_Voltage","mRID":"_3132e7b2-b329-4d29-8d6c-29df7cd7d8a7","ConductingEquipment_mRID":"_97D3BFBD-4D9D-46A4-B585-C2986BD559E5","Terminal_mRID":"_E1891411-E281-4D11-9D82-F88B691BFF4F","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l83","ConnectivityNode":"84","SimObject":"line_l83"},
{"name":"EnergyConsumer_s83c","mRID":"_313d6248-a67d-4346-9d2e-bb42e35b0cab","ConductingEquipment_mRID":"_FD39C8A1-9114-45C6-91D9-798CD2FD0492","Terminal_mRID":"_ED252754-F770-45C6-A57D-DEC80184E258","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s83c","ConnectivityNode":"s83c","SimObject":"ld_s83c"},
{"name":"EnergyConsumer_s58b","mRID":"_31a16122-54bc-423a-8915-8ffe23e8580c","ConductingEquipment_mRID":"_C589B064-5054-4973-984B-7E8FE05D8FBB","Terminal_mRID":"_DB2FCFFF-A8E2-46A1-9F04-616EB0477781","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s58b","ConnectivityNode":"s58b","SimObject":"ld_s58b"},
{"name":"PowerElectronicsConnection_PhotovoltaicUnit_dg_48","mRID":"_321b88c3-d1e1-41ff-9051-726711ed8071","ConductingEquipment_mRID":"_9140C713-CE45-4A38-9F72-92F4BD3DDB7E","Terminal_mRID":"_87D60195-9165-4BD1-9E9E-6DC4E1F669E8","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"PowerElectronicsConnection","ConductingEquipment_name":"dg_48","ConnectivityNode":"63","SimObject":"63_pvmtr"},
{"name":"EnergyConsumer_s53a","mRID":"_33171075-66f8-4472-8750-793a1dbe35ad","ConductingEquipment_mRID":"_231BE477-1B76-416E-8CCD-02B3D6C2DCFE","Terminal_mRID":"_89ED1162-F1A7-4EB3-AB38-FCF1191DC3E3","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s53a","ConnectivityNode":"s53a","SimObject":"ld_s53a"},
{"name":"EnergyConsumer_s19a","mRID":"_3331d9fc-89fe-4cf0-9914-16cb655d1c1d","ConductingEquipment_mRID":"_F90860ED-D6B6-47BF-8F0B-060E140B126E","Terminal_mRID":"_DCE2E736-46DA-42D7-842E-7C83EC46C7E2","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s19a","ConnectivityNode":"s19a","SimObject":"ld_s19a"},
{"name":"EnergyConsumer_s73c","mRID":"_3377dae8-93c9-49b1-bef4-6c2b20b03299","ConductingEquipment_mRID":"_D7DC3126-1D34-4720-813C-E86D7E7390CE","Terminal_mRID":"_514A3029-4B06-4183-B2C8-430172012FEE","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s73c","ConnectivityNode":"s73c","SimObject":"ld_s73c"},
{"name":"ACLineSegment_l88_Power","mRID":"_3387d81c-05af-4b09-ad3c-9d03ab7622ff","ConductingEquipment_mRID":"_BAA17D64-889F-4168-9E0E-7E0313F4E056","Terminal_mRID":"_CF04D2C3-FEC6-4198-8837-4E72697E3A8C","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l88","ConnectivityNode":"87","SimObject":"line_l88"},
{"name":"EnergyConsumer_s59b","mRID":"_33b006e3-9209-4aed-aee8-942afff4d0a2","ConductingEquipment_mRID":"_43F06EB6-65B2-499E-AC0D-B388DBE5604A","Terminal_mRID":"_073F365B-5BF5-43A4-94A3-C4E4259B9976","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s59b","ConnectivityNode":"s59b","SimObject":"ld_s59b"},
{"name":"EnergyConsumer_s6c","mRID":"_33dde278-cbb4-4a14-ab44-a045e350677b","ConductingEquipment_mRID":"_CCEB4ABE-E586-4C53-AD02-2C0B8B9C6C7C","Terminal_mRID":"_04986673-6A73-4178-8C55-C8E314B2180B","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s6c","ConnectivityNode":"s6c","SimObject":"ld_s6c"},
{"name":"ACLineSegment_l116_Voltage","mRID":"_34128888-0c0b-4536-af88-b2a75f034b1e","ConductingEquipment_mRID":"_4C2B8DC2-8784-4D5E-974A-EAE6E8C8C805","Terminal_mRID":"_5E2CF4BB-C805-4938-A0E6-22DD30E36324","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l116","ConnectivityNode":"52","SimObject":"line_l116"},
{"name":"ACLineSegment_l23_Power","mRID":"_3505708c-b7a5-4eff-90a7-62eada04f0c0","ConductingEquipment_mRID":"_02FA757A-5DE9-4310-98DD-69878735B6AD","Terminal_mRID":"_97C15AA8-6941-443E-83F0-8A89F64989A9","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l23","ConnectivityNode":"23","SimObject":"line_l23"},
{"name":"ACLineSegment_l43_Voltage","mRID":"_35077069-c896-40ac-84ad-5bee9ef19b2c","ConductingEquipment_mRID":"_B0649E8D-CD9F-4688-B1B8-523CBE29D3D8","Terminal_mRID":"_52DD6282-CF40-4B94-85F0-2C0091F30B1B","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l43","ConnectivityNode":"44","SimObject":"line_l43"},
{"name":"PowerElectronicsConnection_PhotovoltaicUnit_dg_66","mRID":"_35365f2d-6231-4fb6-9273-91cab98a0cb0","ConductingEquipment_mRID":"_F8E3D62A-9FE7-462E-B168-A78B5570FA24","Terminal_mRID":"_A69EAF51-9037-499F-9A70-0E114CDD36D4","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"PowerElectronicsConnection","ConductingEquipment_name":"dg_66","ConnectivityNode":"80","SimObject":"80_pvmtr"},
{"name":"EnergyConsumer_s22b","mRID":"_3548d2cb-e0a6-4e14-aa26-901a7dbc9b16","ConductingEquipment_mRID":"_33419821-A86F-4116-9FAA-CCFFC200B3C3","Terminal_mRID":"_EA6FC113-79B6-45AC-B3FE-9FAB707AFA81","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s22b","ConnectivityNode":"s22b","SimObject":"ld_s22b"},
{"name":"LoadBreakSwitch_sw3_Voltage","mRID":"_35b2954a-e700-4252-bc02-d07d473069db","ConductingEquipment_mRID":"_2B793214-E6D2-498F-B92D-BE1355CBEB5D","Terminal_mRID":"_EACA47D2-E05E-4784-A44E-A18DD849A9E6","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw3","ConnectivityNode":"135","SimObject":"swt_sw3"},
{"name":"RatioTapChanger_reg2","mRID":"_35ba1375-560a-4459-b47d-f53b0c4a418b","ConductingEquipment_mRID":"_4979DAC0-6491-49D2-8CA3-BF6B9FCCC3FB","Terminal_mRID":"_A030C63D-8F30-4657-BA60-26DBA2874AE9","measurementType":"Pos","phases":"A","MeasurementClass":"Discrete","ConductingEquipment_type":"PowerTransformer","ConductingEquipment_name":"reg2","ConnectivityNode":"9r","SimObject":"reg_reg2"},
{"name":"EnergyConsumer_s70a","mRID":"_364b94f9-82ed-4464-85b6-cae2a1c75d2a","ConductingEquipment_mRID":"_3BB810E0-0AD0-4226-9F4C-B98D7DB354A1","Terminal_mRID":"_5FE3D2DC-A053-40C6-A8E1-96363B715C93","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s70a","ConnectivityNode":"s70a","SimObject":"ld_s70a"},
{"name":"ACLineSegment_l84_Power","mRID":"_365a1a9a-08df-4be7-81ee-89fdcb9db8ee","ConductingEquipment_mRID":"_9FDEA955-4486-4126-A52D-FF8FD883F422","Terminal_mRID":"_3B8A9BE7-54FE-4141-BB94-C3A375FAE71E","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l84","ConnectivityNode":"82","SimObject":"line_l84"},
{"name":"ACLineSegment_l116_Power","mRID":"_365ff699-9ca0-4259-9fcf-99ec33ebec82","ConductingEquipment_mRID":"_4C2B8DC2-8784-4D5E-974A-EAE6E8C8C805","Terminal_mRID":"_E0453676-ADEF-470E-BB95-A6A8F71FD4CC","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l116","ConnectivityNode":"152","SimObject":"line_l116"},
{"name":"EnergyConsumer_s48","mRID":"_36637e11-757c-4592-afd2-87aa02883b31","ConductingEquipment_mRID":"_DB816C3E-D485-4030-A6E2-2ACA7A7D2F98","Terminal_mRID":"_D7DA2340-9814-482F-8E75-A269ECE81648","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s48","ConnectivityNode":"48","SimObject":"ld_s48"},
{"name":"PowerTransformer_reg1a_Power","mRID":"_3681871d-a7fd-4ab7-8fb6-428e96932a0a","ConductingEquipment_mRID":"_798D1D80-B8E8-45F9-B2AB-157C01225561","Terminal_mRID":"_AE0D1778-F7E1-4F58-8FB1-B6D23782C9C3","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"PowerTransformer","ConductingEquipment_name":"reg1a","ConnectivityNode":"150r","SimObject":"xf_reg1a"},
{"name":"ACLineSegment_l117_Voltage","mRID":"_373d1cd3-2a41-4906-a0db-106edb1e7ee6","ConductingEquipment_mRID":"_DE565487-1240-4255-BBFC-8F66EEB63E91","Terminal_mRID":"_F2178EB0-9FCF-4C82-B373-A585A0C47642","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l117","ConnectivityNode":"160r","SimObject":"line_l117"},
{"name":"EnergyConsumer_s5c","mRID":"_37e90589-2559-4b4f-9121-a88aa5866ace","ConductingEquipment_mRID":"_F33F3479-35D8-4CD2-8B10-CC90DA2D41A6","Terminal_mRID":"_F3C903C1-67E4-4919-8065-704A38433C02","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s5c","ConnectivityNode":"s5c","SimObject":"ld_s5c"},
{"name":"ACLineSegment_l53_Power","mRID":"_381a46fc-2848-4b23-936f-3c5abc75499e","ConductingEquipment_mRID":"_8E345951-8335-4ABB-8EE1-BCABFF08ED65","Terminal_mRID":"_E4392D4F-E689-4C58-A178-FD76EFE47E4F","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l53","ConnectivityNode":"53","SimObject":"line_l53"},
{"name":"LinearShuntCompensator_c83","mRID":"_38492ff6-d3f2-4459-9d1a-20f072938b39","ConductingEquipment_mRID":"_5C12CD85-A6F2-4FCC-98E6-F8376C32D5A6","Terminal_mRID":"_9FE6D08A-7716-4205-B595-90F56164420F","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"LinearShuntCompensator","ConductingEquipment_name":"c83","ConnectivityNode":"83","SimObject":"cap_c83"},
{"name":"ACLineSegment_l89_Power","mRID":"_3870020b-b21a-43ff-a29d-36783515f9de","ConductingEquipment_mRID":"_EC62DF69-F2C2-4424-BC22-E8DC625B4C8A","Terminal_mRID":"_DACF0354-45AA-4D25-8BE2-5FCD4434A548","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l89","ConnectivityNode":"89","SimObject":"line_l89"},
{"name":"ACLineSegment_l111_Power","mRID":"_38ae99c3-0687-4d90-8c08-6398c2109423","ConductingEquipment_mRID":"_FD40B0BA-A81C-47E7-8B0C-CDB2F6C31A67","Terminal_mRID":"_93D0F12B-770C-42BA-BA63-C94E9296780C","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l111","ConnectivityNode":"110","SimObject":"line_l111"},
{"name":"EnergyConsumer_s20a","mRID":"_38dd5852-1916-44c6-ba8d-5a8bfbb59db7","ConductingEquipment_mRID":"_0D2A18DC-AFDC-4CB1-9ECA-1964941E7F5F","Terminal_mRID":"_5BDDDA49-02E5-4853-A294-500F1EC78297","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s20a","ConnectivityNode":"s20a","SimObject":"ld_s20a"},
{"name":"ACLineSegment_l1_Voltage","mRID":"_38fd9fb1-3e73-424e-b0e3-5ec380fda9bb","ConductingEquipment_mRID":"_098C4243-796B-43D9-B60C-44A2B88A82C1","Terminal_mRID":"_FCE4678B-7944-49F1-9FE4-4590082BFC0E","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l1","ConnectivityNode":"1","SimObject":"line_l1"},
{"name":"PowerTransformer_xfm1_Voltage","mRID":"_394dc9bf-484c-42f4-80cf-74defdf8ae71","ConductingEquipment_mRID":"_9107608D-1942-4A31-9C65-64C4DA04DFEE","Terminal_mRID":"_0B461922-AF56-46EF-96F8-5B436B12F056","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"PowerTransformer","ConductingEquipment_name":"xfm1","ConnectivityNode":"610","SimObject":"xf_xfm1"},
{"name":"ACLineSegment_l51_Power","mRID":"_39b616b2-5fe2-474b-beac-74540e0ba1a3","ConductingEquipment_mRID":"_8AB461AD-D431-434C-9F60-7F92F7163E56","Terminal_mRID":"_786F7C42-CF62-4ABE-8405-E76725A08E34","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l51","ConnectivityNode":"51","SimObject":"line_l51"},
{"name":"EnergyConsumer_s104c","mRID":"_39d15571-18f3-4910-97db-e82c856b3cc6","ConductingEquipment_mRID":"_F92422CE-080B-4878-93DB-3F7DB2946BE0","Terminal_mRID":"_D344DD73-AB37-4AF6-A6CB-EE23D340D15E","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s104c","ConnectivityNode":"s104c","SimObject":"ld_s104c"},
{"name":"ACLineSegment_l118_Power","mRID":"_3a24d95d-b52b-41bd-b332-9ed074e05916","ConductingEquipment_mRID":"_84C8FB1D-633E-4B05-B478-E5E0D40F1A33","Terminal_mRID":"_97C6CB4F-B0D4-4C43-B228-C0C2A0D238D0","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l118","ConnectivityNode":"197","SimObject":"line_l118"},
{"name":"ACLineSegment_l79_Voltage","mRID":"_3b7dd264-bcd1-4ec8-92c4-3f279a63cb26","ConductingEquipment_mRID":"_D4B5CD40-1305-4717-A48C-E9055EF7CBB6","Terminal_mRID":"_6433CDAA-2841-4BA7-ABC0-7F2DCB6C9ED2","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l79","ConnectivityNode":"79","SimObject":"line_l79"},
{"name":"EnergyConsumer_s80b","mRID":"_3bbcd865-86f2-4d93-92e1-e166ff179d27","ConductingEquipment_mRID":"_523CD4BD-F185-4287-BA0B-EB9E7804652A","Terminal_mRID":"_121C2156-A318-405F-9C0A-931E6D13A279","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s80b","ConnectivityNode":"s80b","SimObject":"ld_s80b"},
{"name":"ACLineSegment_l52_Power","mRID":"_3cd94abc-23b3-4298-9484-1e5d8c3907d3","ConductingEquipment_mRID":"_2737249C-53D2-4E8C-9003-1983B53FA897","Terminal_mRID":"_79075231-AC83-4C40-A75F-D91E408A8D1A","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l52","ConnectivityNode":"52","SimObject":"line_l52"},
{"name":"ACLineSegment_l73_Power","mRID":"_3d25144a-3b6e-4aa5-a2f5-d369dc36ca9b","ConductingEquipment_mRID":"_DCDDF56C-5518-49C6-8051-BE4F444F57D2","Terminal_mRID":"_CB94AABD-1446-4960-8D63-01311ED0546B","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l73","ConnectivityNode":"72","SimObject":"line_l73"},
{"name":"EnergyConsumer_s9a","mRID":"_3d2c09ea-f9d9-4895-a4c2-ac78f531ec3d","ConductingEquipment_mRID":"_157D7B7E-A11B-4FDA-90B3-F14C86F5FC5F","Terminal_mRID":"_22E418E4-1E38-4BB7-9DDA-4EB63D3DA4F3","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s9a","ConnectivityNode":"s9a","SimObject":"ld_s9a"},
{"name":"ACLineSegment_l4_Voltage","mRID":"_3dbfbcda-0c6a-4d9a-ae84-8b5bbb00dc1a","ConductingEquipment_mRID":"_04BD12D7-5C0C-4A54-B6D8-3DCF17450976","Terminal_mRID":"_F0BA51E0-0461-4015-A96A-1ECEF2A319AC","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l4","ConnectivityNode":"4","SimObject":"line_l4"},
{"name":"ACLineSegment_l36_Voltage","mRID":"_3dd2784f-d8cc-478a-84eb-877d82e50497","ConductingEquipment_mRID":"_EFA9F4DB-A670-4D72-A4F2-8A3DE7A4B76D","Terminal_mRID":"_72CA25F3-E66C-4E43-8233-D599268126E0","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l36","ConnectivityNode":"40","SimObject":"line_l36"},
{"name":"ACLineSegment_l59_Voltage","mRID":"_3df17a47-e7a4-4f65-a0c4-d9e46a14d88f","ConductingEquipment_mRID":"_4BDB22A0-3732-45F5-8D92-DA186BF75AD7","Terminal_mRID":"_2469DBF1-1B65-4F57-A342-BD7383911718","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l59","ConnectivityNode":"59","SimObject":"line_l59"},
{"name":"EnergyConsumer_s43b","mRID":"_3e025ad1-0497-4c42-b57f-beee3c82ba3a","ConductingEquipment_mRID":"_B78E7D9D-B04E-418B-AF95-51AF97E95C39","Terminal_mRID":"_CE33EBF8-5B7D-49E0-9A8D-64EEFC8F9DC9","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s43b","ConnectivityNode":"s43b","SimObject":"ld_s43b"},
{"name":"EnergyConsumer_s100c","mRID":"_3e489f95-cdc2-483e-aab3-bb8c2a97488b","ConductingEquipment_mRID":"_B265FE27-56BA-45AC-AD41-F3E47CE5D321","Terminal_mRID":"_6F7DDA9F-95EC-4A86-AF55-B24DDB9EC951","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s100c","ConnectivityNode":"s100c","SimObject":"ld_s100c"},
{"name":"LoadBreakSwitch_sw1_Voltage","mRID":"_3e598494-d49a-4139-a1b0-d45223501c12","ConductingEquipment_mRID":"_58F2A586-B688-4230-9108-E3CCDEE0D0D7","Terminal_mRID":"_F0D94DFF-3177-4044-A3B7-9FAF982F4FFF","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw1","ConnectivityNode":"149","SimObject":"swt_sw1"},
{"name":"ACLineSegment_l114_Power","mRID":"_3e6c4cf6-2c39-494e-add7-19242647ee00","ConductingEquipment_mRID":"_AA3AF8E5-BC7B-49D6-AF1E-0F9713F05BF4","Terminal_mRID":"_61235F6D-CAF2-4697-B7CE-BD078C55E6D3","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l114","ConnectivityNode":"135","SimObject":"line_l114"},
{"name":"ACLineSegment_l33_Power","mRID":"_3e7e724f-325d-4e39-b71b-4a914f82dad6","ConductingEquipment_mRID":"_5705087F-0356-4448-83CD-AD6209ABE959","Terminal_mRID":"_3D7180B0-1642-43CF-8AD1-D10B67B88ABB","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l33","ConnectivityNode":"31","SimObject":"line_l33"},
{"name":"EnergyConsumer_s47","mRID":"_3f311841-b1ca-4a7c-ac5f-074a70f64f3e","ConductingEquipment_mRID":"_41350E9E-0BFA-41D4-9FC0-280E661DDD2B","Terminal_mRID":"_B55FF7D7-F472-497E-9134-7AF14CA38C56","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s47","ConnectivityNode":"47","SimObject":"ld_s47"},
{"name":"LoadBreakSwitch_sw4_Voltage","mRID":"_3f6add5f-15f2-406c-bc18-44d007a7d007","ConductingEquipment_mRID":"_CADFBE02-28A2-47F6-B59A-0732BEEDFD0D","Terminal_mRID":"_CEBB00D7-5C29-4753-BD1B-21A5C857E636","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw4","ConnectivityNode":"160","SimObject":"swt_sw4"},
{"name":"ACLineSegment_l59_Power","mRID":"_3f9422ed-74f6-47de-9dbf-e221ab8a8f5e","ConductingEquipment_mRID":"_4BDB22A0-3732-45F5-8D92-DA186BF75AD7","Terminal_mRID":"_842154AB-5FD1-4401-82E2-9B7F1C286F29","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l59","ConnectivityNode":"58","SimObject":"line_l59"},
{"name":"ACLineSegment_l41_Power","mRID":"_3fe1dda7-66ee-4b76-82a6-e8d691f49667","ConductingEquipment_mRID":"_7FADA3C7-7B6A-47F6-AD8B-A433C75331DB","Terminal_mRID":"_CC0E48E4-F927-417A-921C-4FDD9FC62AD4","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l41","ConnectivityNode":"40","SimObject":"line_l41"},
{"name":"LinearShuntCompensator_c88a","mRID":"_401e6cfa-5bb3-4225-a268-02b71f791410","ConductingEquipment_mRID":"_73F73F44-785B-4B5C-9281-F53EC1D5F5EB","Terminal_mRID":"_A30A68F1-AC9D-4A4E-AF29-47DEEDD60694","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"LinearShuntCompensator","ConductingEquipment_name":"c88a","ConnectivityNode":"88","SimObject":"cap_c88a"},
{"name":"ACLineSegment_l48_Power","mRID":"_40b6921c-90e4-4ce8-a664-48e6d189d05c","ConductingEquipment_mRID":"_ECE7E466-B041-49CE-AB8D-3889CD271DD1","Terminal_mRID":"_FEE47FD2-3F77-4D75-949A-8C143C0AC2E2","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l48","ConnectivityNode":"47","SimObject":"line_l48"},
{"name":"EnergyConsumer_s42a","mRID":"_40cea532-0431-4cd9-8c54-7039dc1173bb","ConductingEquipment_mRID":"_F9CB1405-D3C6-47CD-B02F-DD6B891D6ADD","Terminal_mRID":"_EBE8B0E8-7DBA-4723-A071-7609590EEC5A","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s42a","ConnectivityNode":"s42a","SimObject":"ld_s42a"},
{"name":"EnergyConsumer_s69a","mRID":"_40fd6204-a19f-4007-bc0e-90c6154e479b","ConductingEquipment_mRID":"_72416BFF-7725-40E4-8DD6-294706E1628D","Terminal_mRID":"_3A7ECAD7-3F59-458A-926A-0B291370EE31","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s69a","ConnectivityNode":"s69a","SimObject":"ld_s69a"},
{"name":"ACLineSegment_l94_Voltage","mRID":"_41d97229-053e-478a-a166-104dd22f9cea","ConductingEquipment_mRID":"_E57006F0-88F7-43EA-B047-93FDE9E3480F","Terminal_mRID":"_182CC8B3-567B-48DB-9F8E-008B7641AFF1","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l94","ConnectivityNode":"95","SimObject":"line_l94"},
{"name":"EnergyConsumer_s38b","mRID":"_41e32362-7c22-4d95-ab56-7ed8d920e5a6","ConductingEquipment_mRID":"_81F34DCD-12CE-4C64-8DE5-C28343BF6CA5","Terminal_mRID":"_0A1586D2-5378-4EF6-9579-453B6F8DE66D","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s38b","ConnectivityNode":"s38b","SimObject":"ld_s38b"},
{"name":"EnergyConsumer_s65a","mRID":"_420a7085-5070-4afa-95fb-f95b09a8316a","ConductingEquipment_mRID":"_A6FF5156-FF55-48FA-9F95-BB2CD597DD78","Terminal_mRID":"_C56666DB-EE82-449F-ADD3-243E7FDD6D7C","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s65a","ConnectivityNode":"65","SimObject":"ld_s65a"},
{"name":"ACLineSegment_l79_Voltage","mRID":"_42d2a36c-18e7-4108-867e-056ed9c85981","ConductingEquipment_mRID":"_D4B5CD40-1305-4717-A48C-E9055EF7CBB6","Terminal_mRID":"_6433CDAA-2841-4BA7-ABC0-7F2DCB6C9ED2","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l79","ConnectivityNode":"79","SimObject":"line_l79"},
{"name":"EnergyConsumer_s107b","mRID":"_437af3a7-5e90-434d-ade6-09a351cfc68c","ConductingEquipment_mRID":"_27BA0116-91F6-4AB5-9967-D9072646DC66","Terminal_mRID":"_E40EE2E1-87DB-40E0-AAD6-476D8731F36D","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s107b","ConnectivityNode":"s107b","SimObject":"ld_s107b"},
{"name":"EnergyConsumer_s98a","mRID":"_43bfbed8-2177-4b1c-889e-da5dfdc85c74","ConductingEquipment_mRID":"_17EA1356-4085-42AF-9D65-06C92E55B1D6","Terminal_mRID":"_74551A1D-7ED4-49C0-A932-BF97FA942207","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s98a","ConnectivityNode":"s98a","SimObject":"ld_s98a"},
{"name":"ACLineSegment_l46_Power","mRID":"_43daad92-4cfe-438a-a515-d9caffc2e3d6","ConductingEquipment_mRID":"_D1BBB12E-8CEC-4764-957D-A9FD0CD7C830","Terminal_mRID":"_94A63F10-40EA-4F50-B828-1CFFFF37419B","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l46","ConnectivityNode":"45","SimObject":"line_l46"},
{"name":"ACLineSegment_l9_Voltage","mRID":"_44166d27-dd1a-4b2e-8332-380b9e49432f","ConductingEquipment_mRID":"_86502AC9-1D8B-4E26-ACA6-43F3D5A3801F","Terminal_mRID":"_F2E6A2DD-45AD-46DD-9B70-BE6675E3ECF8","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l9","ConnectivityNode":"9","SimObject":"line_l9"},
{"name":"ACLineSegment_l27_Power","mRID":"_446239f7-7c1c-422c-8ec7-401d444d2d77","ConductingEquipment_mRID":"_A195C8B3-8838-4CDE-B278-E0E77E27D9D4","Terminal_mRID":"_F3447137-5558-4F40-8976-98F677421F99","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l27","ConnectivityNode":"26","SimObject":"line_l27"},
{"name":"RatioTapChanger_reg4","mRID":"_44ccc08b-5116-4f01-b55c-fc06ff1b4e4f","ConductingEquipment_mRID":"_BCF3C706-E3E7-49E0-8DB2-4F6E1AFA5E2F","Terminal_mRID":"_0D0248F9-45D0-490F-AF3A-9DFB6F69486F","measurementType":"Pos","phases":"B","MeasurementClass":"Discrete","ConductingEquipment_type":"PowerTransformer","ConductingEquipment_name":"reg4","ConnectivityNode":"160r","SimObject":"reg_reg4"},
{"name":"EnergyConsumer_s5c","mRID":"_451b6aaf-7ef4-4ac7-ac35-29bbd89dfc0a","ConductingEquipment_mRID":"_F33F3479-35D8-4CD2-8B10-CC90DA2D41A6","Terminal_mRID":"_F3C903C1-67E4-4919-8065-704A38433C02","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s5c","ConnectivityNode":"s5c","SimObject":"ld_s5c"},
{"name":"EnergyConsumer_s58b","mRID":"_45c911ba-f7ae-4e4c-ad9a-d2d8737ae47b","ConductingEquipment_mRID":"_C589B064-5054-4973-984B-7E8FE05D8FBB","Terminal_mRID":"_DB2FCFFF-A8E2-46A1-9F04-616EB0477781","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s58b","ConnectivityNode":"s58b","SimObject":"ld_s58b"},
{"name":"EnergyConsumer_s51a","mRID":"_463f302d-cf76-47a3-9437-ad1653ac9c58","ConductingEquipment_mRID":"_47381B46-ADCB-43DC-A4F3-299D4E1DA8B9","Terminal_mRID":"_8D925481-7D51-4B04-B3AB-DB8CAA08D676","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s51a","ConnectivityNode":"s51a","SimObject":"ld_s51a"},
{"name":"ACLineSegment_l99_Voltage","mRID":"_46a54d75-4523-458e-bc7d-58bbaacb9ded","ConductingEquipment_mRID":"_66DACD1F-12AA-4B76-9EE1-C7CF0EA9CD52","Terminal_mRID":"_F860C628-70C4-4336-A6EF-6FD4443AA1F9","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l99","ConnectivityNode":"450","SimObject":"line_l99"},
{"name":"ACLineSegment_l81_Power","mRID":"_46c99463-d73a-4475-a983-cc02730735d8","ConductingEquipment_mRID":"_D4473758-3D89-4419-940C-0B5A49DCE0F6","Terminal_mRID":"_D2BA108E-507B-4DB3-9B7C-3AB596CCD9E0","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l81","ConnectivityNode":"80","SimObject":"line_l81"},
{"name":"LoadBreakSwitch_sw3_Current","mRID":"_472909dc-ef79-4de5-a46f-c59fc3df6142","ConductingEquipment_mRID":"_2B793214-E6D2-498F-B92D-BE1355CBEB5D","Terminal_mRID":"_69A4F3FD-759F-4F37-A42B-D760EE000114","measurementType":"A","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw3","ConnectivityNode":"18","SimObject":"swt_sw3"},
{"name":"PowerElectronicsConnection_PhotovoltaicUnit_dg_60","mRID":"_472b212f-b82b-4b9c-86fe-ac5d19d3f48b","ConductingEquipment_mRID":"_B304A564-3E82-4B7A-AB6F-C9C7E319B44F","Terminal_mRID":"_5987509D-6A00-467C-9369-DF874066E60F","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"PowerElectronicsConnection","ConductingEquipment_name":"dg_60","ConnectivityNode":"75","SimObject":"75_pvmtr"},
{"name":"ACLineSegment_l29_Power","mRID":"_473d7ad7-b0d4-448b-b4b2-6318d69b87ab","ConductingEquipment_mRID":"_88386EC4-5C0E-4D7B-AE6A-2B7E3EFA34BC","Terminal_mRID":"_015CC3AF-F6E9-46C9-83C4-10C34A34AD62","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l29","ConnectivityNode":"27","SimObject":"line_l29"},
{"name":"EnergyConsumer_s66c","mRID":"_476ea807-f6a7-4a57-b876-8c9216c8fb9b","ConductingEquipment_mRID":"_79BF36BE-A7E8-4858-86A2-7D6446DA2D26","Terminal_mRID":"_9D659147-D882-45B9-99A4-F7047B42C181","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s66c","ConnectivityNode":"s66c","SimObject":"ld_s66c"},
{"name":"EnergyConsumer_s32c","mRID":"_47752576-f945-4805-b0a4-2e4f94c22ae4","ConductingEquipment_mRID":"_49021817-9978-420F-8D04-027037606AD7","Terminal_mRID":"_3265D0F5-FE52-423F-A26E-17D242170B83","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s32c","ConnectivityNode":"s32c","SimObject":"ld_s32c"},
{"name":"ACLineSegment_l78_Power","mRID":"_47c93539-e0df-4ff3-96ba-beb5901bd002","ConductingEquipment_mRID":"_AE6D8270-B15D-43FC-B843-F1508656C271","Terminal_mRID":"_FCAADA06-E7AE-423C-95B2-A9AF38210147","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l78","ConnectivityNode":"77","SimObject":"line_l78"},
{"name":"EnergyConsumer_s94a","mRID":"_481b4277-98ee-4095-bb86-a09cedd430fc","ConductingEquipment_mRID":"_C6632B85-5777-4CC2-943F-1D9F7684AFE7","Terminal_mRID":"_AFE98786-4283-449B-811B-A54A2818BC9D","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s94a","ConnectivityNode":"s94a","SimObject":"ld_s94a"},
{"name":"ACLineSegment_l90_Voltage","mRID":"_48319a1e-dfcd-4d33-8dd8-9e7b04dbb1ee","ConductingEquipment_mRID":"_FD4B41C0-6BF2-4041-9799-A778510B070F","Terminal_mRID":"_2E79BAAC-D516-416D-B1AC-C9A2A8929F8D","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l90","ConnectivityNode":"91","SimObject":"line_l90"},
{"name":"EnergyConsumer_s49a","mRID":"_4873a987-106b-4f4a-bdc5-91994d065f9f","ConductingEquipment_mRID":"_1CBE15B2-EE1F-4337-A06D-B0694B04D2A4","Terminal_mRID":"_21ECEA8F-7EFF-48A0-98A8-6D9FE6BB3BAC","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s49a","ConnectivityNode":"s49a","SimObject":"ld_s49a"},
{"name":"ACLineSegment_l77_Power","mRID":"_4876398f-6c23-4656-9a1a-47bbb3ef32c4","ConductingEquipment_mRID":"_95534E8F-B194-4AD7-AEFB-3ACA1D7BFE24","Terminal_mRID":"_A94D0956-73F0-480D-9F55-741C95961723","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l77","ConnectivityNode":"76","SimObject":"line_l77"},
{"name":"LoadBreakSwitch_sw6_State","mRID":"_48d54ae7-890e-46cf-ab0c-b38b18dd3933","ConductingEquipment_mRID":"_2F8E3381-FB1B-4895-9291-322807B101F1","Terminal_mRID":"_06B51512-C9A8-474F-A4CD-03352993D971","measurementType":"Pos","phases":"C","MeasurementClass":"Discrete","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw6","ConnectivityNode":"61","SimObject":"swt_sw6"},
{"name":"ACLineSegment_l81_Power","mRID":"_48f88e75-b856-4f17-ac05-b7f7412ab0c1","ConductingEquipment_mRID":"_D4473758-3D89-4419-940C-0B5A49DCE0F6","Terminal_mRID":"_D2BA108E-507B-4DB3-9B7C-3AB596CCD9E0","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l81","ConnectivityNode":"80","SimObject":"line_l81"},
{"name":"EnergyConsumer_s87b","mRID":"_4916dd82-6abe-4947-8d3e-92d48acd5150","ConductingEquipment_mRID":"_5AF8AD9D-FDDB-4058-9B74-571F2FB9D318","Terminal_mRID":"_3C8DC70D-8FA8-4459-B6ED-3773200A1819","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s87b","ConnectivityNode":"s87b","SimObject":"ld_s87b"},
{"name":"EnergyConsumer_s60a","mRID":"_49626cce-fecf-4e8d-b345-e43e075a1860","ConductingEquipment_mRID":"_C7B8A580-D6F6-473D-A806-EA64061404E6","Terminal_mRID":"_4D353235-623E-400E-931B-1D5CBC993C9E","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s60a","ConnectivityNode":"s60a","SimObject":"ld_s60a"},
{"name":"EnergyConsumer_s5c","mRID":"_49abb118-d2be-480e-96b7-a0d560e707e6","ConductingEquipment_mRID":"_F33F3479-35D8-4CD2-8B10-CC90DA2D41A6","Terminal_mRID":"_F3C903C1-67E4-4919-8065-704A38433C02","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s5c","ConnectivityNode":"s5c","SimObject":"ld_s5c"},
{"name":"EnergyConsumer_s50c","mRID":"_49b3b362-ee14-49a1-a380-69b849e19272","ConductingEquipment_mRID":"_049439C9-294C-458F-8BF6-9C3E53F604A9","Terminal_mRID":"_1B9FAF65-FCCA-432B-B9B2-8482789BBFC9","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s50c","ConnectivityNode":"s50c","SimObject":"ld_s50c"},
{"name":"EnergyConsumer_s84c","mRID":"_49bfee6c-0650-4c39-a4ef-c1912608d3c8","ConductingEquipment_mRID":"_C8AF73CE-E12B-4E06-B440-5B41EA17EE20","Terminal_mRID":"_EDECDA36-7C8E-4C10-88C7-3480A5A74F4A","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s84c","ConnectivityNode":"s84c","SimObject":"ld_s84c"},
{"name":"ACLineSegment_l100_Voltage","mRID":"_49cc583a-64d4-4faf-aa4d-354a35b1894b","ConductingEquipment_mRID":"_F98748B4-FEAD-4D2A-86A3-A5283E186DED","Terminal_mRID":"_815E6292-AC33-4DC8-9701-9315C5EB1CA9","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l100","ConnectivityNode":"102","SimObject":"line_l100"},
{"name":"ACLineSegment_l10_Voltage","mRID":"_49d59c24-abae-413d-ab09-f35a714f390e","ConductingEquipment_mRID":"_0829C506-DFEA-4B3B-B7E1-5FECF444929B","Terminal_mRID":"_B6A8324D-6CED-419E-98EA-34C74F347597","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l10","ConnectivityNode":"8","SimObject":"line_l10"},
{"name":"ACLineSegment_l64_Power","mRID":"_49d5b602-a75f-427b-b784-f42e90fb6287","ConductingEquipment_mRID":"_2787AA63-1277-446F-958B-6D224D70AE83","Terminal_mRID":"_42FE2E9F-A7F9-4D52-A219-F5495FC1A646","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l64","ConnectivityNode":"64","SimObject":"line_l64"},
{"name":"EnergyConsumer_s41c","mRID":"_4a077b87-3454-430b-8ef5-4dadee053e6e","ConductingEquipment_mRID":"_128495CA-29E8-465C-8D25-8A84881305EC","Terminal_mRID":"_079BD0E7-4C70-4555-8437-31AFBFB373B6","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s41c","ConnectivityNode":"s41c","SimObject":"ld_s41c"},
{"name":"ACLineSegment_l27_Voltage","mRID":"_4a6bd064-9015-49a4-af93-07f7b09a4c1e","ConductingEquipment_mRID":"_A195C8B3-8838-4CDE-B278-E0E77E27D9D4","Terminal_mRID":"_C6257031-F552-4D47-BA41-F17391E7B521","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l27","ConnectivityNode":"27","SimObject":"line_l27"},
{"name":"EnergyConsumer_s62c","mRID":"_4a6dea34-c5f6-4b1d-987f-c2c1ef862d0c","ConductingEquipment_mRID":"_F5D1E165-56DA-43A5-B3FA-0CED529C94F7","Terminal_mRID":"_2DD02AEF-7522-47C3-9008-BA0C1C5C5A97","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s62c","ConnectivityNode":"s62c","SimObject":"ld_s62c"},
{"name":"EnergyConsumer_s102c","mRID":"_4a88ad9d-74c0-45c8-aba2-4d2e8a8e2d8c","ConductingEquipment_mRID":"_2B14AF84-F672-408D-9960-DB9AF07A072E","Terminal_mRID":"_17731C83-BE6B-4778-BFE3-617E962BD402","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s102c","ConnectivityNode":"s102c","SimObject":"ld_s102c"},
{"name":"EnergyConsumer_s7a","mRID":"_4b1b25b3-b987-41f8-9676-bb2170a6eefa","ConductingEquipment_mRID":"_BE72CA8C-0B24-4F82-9438-028B293C2651","Terminal_mRID":"_68A58342-7319-4DB9-AE29-C08E69025908","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s7a","ConnectivityNode":"s7a","SimObject":"ld_s7a"},
{"name":"EnergyConsumer_s103c","mRID":"_4b5f5e9f-c832-49e1-9baa-f94f340d591b","ConductingEquipment_mRID":"_254055D8-F01E-47DE-A39E-8249969DB504","Terminal_mRID":"_B2F936BE-F37A-420C-80EF-8B4AEF329334","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s103c","ConnectivityNode":"s103c","SimObject":"ld_s103c"},
{"name":"ACLineSegment_l76_Power","mRID":"_4b6243c4-ff0b-45f4-829c-ad8ad7302953","ConductingEquipment_mRID":"_1505E5D8-12C0-4353-8302-BBC806A6A86E","Terminal_mRID":"_5E55348F-6F0F-4017-AD71-1265DFBDCB06","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l76","ConnectivityNode":"76","SimObject":"line_l76"},
{"name":"ACLineSegment_l98_Power","mRID":"_4bcd0b38-6165-46b9-9359-ad9b2994b149","ConductingEquipment_mRID":"_E7C5F35F-E76A-49C3-93B2-6014A3DA6AA5","Terminal_mRID":"_FCD35869-CC94-42EA-AFF9-94AD3D738CC7","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l98","ConnectivityNode":"99","SimObject":"line_l98"},
{"name":"ACLineSegment_l19_Voltage","mRID":"_4bd8192e-829f-46af-b3f5-f51171643c42","ConductingEquipment_mRID":"_F2D4C683-B5DA-49BB-90A2-0E4D056EFB98","Terminal_mRID":"_2A6AA68C-5445-4805-9D0D-CCE410F55224","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l19","ConnectivityNode":"21","SimObject":"line_l19"},
{"name":"ACLineSegment_l47_Voltage","mRID":"_4bf01890-f162-46de-b307-09d4ee3cd64e","ConductingEquipment_mRID":"_17A050A2-4D59-4F03-9259-27320414EE75","Terminal_mRID":"_7D670EDC-47D6-40CA-AF21-0F0B43C3AEE3","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l47","ConnectivityNode":"48","SimObject":"line_l47"},
{"name":"ACLineSegment_l101_Voltage","mRID":"_4c1c8d63-797f-4ed0-be68-5b76a6d1a014","ConductingEquipment_mRID":"_CB275A72-133C-44F3-9159-B5988FC27BA3","Terminal_mRID":"_896038E0-D679-4322-8600-91F06E27744B","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l101","ConnectivityNode":"105","SimObject":"line_l101"},
{"name":"ACLineSegment_l84_Power","mRID":"_4c8c5327-7188-4f03-97af-19445e0abc8c","ConductingEquipment_mRID":"_9FDEA955-4486-4126-A52D-FF8FD883F422","Terminal_mRID":"_3B8A9BE7-54FE-4141-BB94-C3A375FAE71E","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l84","ConnectivityNode":"82","SimObject":"line_l84"},
{"name":"ACLineSegment_l110_Voltage","mRID":"_4ca81269-0d8e-48e8-8f3f-8612c51577ea","ConductingEquipment_mRID":"_AA3FE8BD-8BA9-438D-B186-8655974E2513","Terminal_mRID":"_48A167C5-97D4-469D-8233-49C1ED3E6A4E","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l110","ConnectivityNode":"111","SimObject":"line_l110"},
{"name":"ACLineSegment_l73_Power","mRID":"_4cd3ea0d-ca07-49f6-827a-59795cdd3081","ConductingEquipment_mRID":"_DCDDF56C-5518-49C6-8051-BE4F444F57D2","Terminal_mRID":"_CB94AABD-1446-4960-8D63-01311ED0546B","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l73","ConnectivityNode":"72","SimObject":"line_l73"},
{"name":"ACLineSegment_l45_Voltage","mRID":"_4d2e9557-9811-4ca9-892a-2c27a05c5d7e","ConductingEquipment_mRID":"_0E4E4AAF-48AA-4AB9-A662-ABEA556420EB","Terminal_mRID":"_10C98AE5-D0EF-43BE-A61D-5FBD9B2ACCAB","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l45","ConnectivityNode":"47","SimObject":"line_l45"},
{"name":"ACLineSegment_l43_Power","mRID":"_4d477091-8088-48c8-bdf4-63bf98de6a39","ConductingEquipment_mRID":"_B0649E8D-CD9F-4688-B1B8-523CBE29D3D8","Terminal_mRID":"_A09C2394-575F-4F14-BCBC-00649A6EFD39","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l43","ConnectivityNode":"42","SimObject":"line_l43"},
{"name":"EnergyConsumer_s77b","mRID":"_4d4d925d-4615-4d14-99e6-fcb3464521fd","ConductingEquipment_mRID":"_706C6010-9862-4C4C-92C6-510903233574","Terminal_mRID":"_B85A1270-4AD7-49F6-8214-7954C0F06CB6","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s77b","ConnectivityNode":"s77b","SimObject":"ld_s77b"},
{"name":"ACLineSegment_l110_Power","mRID":"_4d8972b1-1c10-44f8-96f3-409fb5d20278","ConductingEquipment_mRID":"_AA3FE8BD-8BA9-438D-B186-8655974E2513","Terminal_mRID":"_B411E539-EA0B-4EFD-AF21-6D032378DC8E","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l110","ConnectivityNode":"110","SimObject":"line_l110"},
{"name":"EnergyConsumer_s47","mRID":"_4e0fad2f-9092-4d02-b646-3701e22c13bf","ConductingEquipment_mRID":"_41350E9E-0BFA-41D4-9FC0-280E661DDD2B","Terminal_mRID":"_B55FF7D7-F472-497E-9134-7AF14CA38C56","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s47","ConnectivityNode":"47","SimObject":"ld_s47"},
{"name":"EnergyConsumer_s73c","mRID":"_4e369d36-5355-4d28-a057-0e3ce5c119a5","ConductingEquipment_mRID":"_D7DC3126-1D34-4720-813C-E86D7E7390CE","Terminal_mRID":"_514A3029-4B06-4183-B2C8-430172012FEE","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s73c","ConnectivityNode":"s73c","SimObject":"ld_s73c"},
{"name":"ACLineSegment_l104_Power","mRID":"_4e5cd63a-d9da-4a3a-be49-084d1206b4f1","ConductingEquipment_mRID":"_8671070F-95F9-4D91-BDB4-2CA20057EF2A","Terminal_mRID":"_5764F597-3B2E-4FF0-9CDA-729BB53F63EC","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l104","ConnectivityNode":"105","SimObject":"line_l104"},
{"name":"LoadBreakSwitch_sw2_Voltage","mRID":"_4e6ec7e4-bd89-4ab5-a692-d724b5bf0680","ConductingEquipment_mRID":"_DD7FD9A6-2DC6-4350-BF33-32A1FF68D56D","Terminal_mRID":"_60DDE749-4879-4E6A-BF70-DAA8808037FF","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw2","ConnectivityNode":"152","SimObject":"swt_sw2"},
{"name":"EnergyConsumer_s113a","mRID":"_4ec1e5bc-ae45-44a1-b635-fb6b198b9a58","ConductingEquipment_mRID":"_A6AB1C58-EC1E-4978-99A6-FB6EC54E8560","Terminal_mRID":"_F7478EAE-5F21-4DF9-B383-91C8864C6EAD","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s113a","ConnectivityNode":"s113a","SimObject":"ld_s113a"},
{"name":"EnergyConsumer_s82a","mRID":"_4ec8f732-10ce-43ff-b534-4d2ee20dc215","ConductingEquipment_mRID":"_3F959500-3B05-428C-B9CA-6E64E2734BDE","Terminal_mRID":"_680267C7-582D-4008-9803-974BE3A57A3F","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s82a","ConnectivityNode":"s82a","SimObject":"ld_s82a"},
{"name":"EnergyConsumer_s52a","mRID":"_4f921147-e749-4d19-899e-f83ac6d79469","ConductingEquipment_mRID":"_27D8D90A-AD5F-4064-BD68-7B475DBAB144","Terminal_mRID":"_D6668067-D022-40DA-8788-B092FACA58D5","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s52a","ConnectivityNode":"s52a","SimObject":"ld_s52a"},
{"name":"LinearShuntCompensator_c92c","mRID":"_4fb5db97-e197-4281-9ae3-ab8c8d3bb4a3","ConductingEquipment_mRID":"_2BE541D8-B935-4A07-A9A8-F65CDEE3F501","Terminal_mRID":"_2C69734A-D37E-4A48-8662-6BD03F818568","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"LinearShuntCompensator","ConductingEquipment_name":"c92c","ConnectivityNode":"92","SimObject":"cap_c92c"},
{"name":"ACLineSegment_l78_Power","mRID":"_5050accc-620f-46d5-8494-57f658833a16","ConductingEquipment_mRID":"_AE6D8270-B15D-43FC-B843-F1508656C271","Terminal_mRID":"_FCAADA06-E7AE-423C-95B2-A9AF38210147","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l78","ConnectivityNode":"77","SimObject":"line_l78"},
{"name":"PowerElectronicsConnection_PhotovoltaicUnit_dg_6","mRID":"_50749117-7511-45f9-83e4-df656ec5da70","ConductingEquipment_mRID":"_9190BBD1-45CA-4537-9B34-2675B5918381","Terminal_mRID":"_1855B280-1CAD-4FFE-A4B2-08FC8CA38517","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"PowerElectronicsConnection","ConductingEquipment_name":"dg_6","ConnectivityNode":"7","SimObject":"7_pvmtr"},
{"name":"ACLineSegment_l62_Voltage","mRID":"_50779f9c-af3a-4c19-8b19-6a929dd78c56","ConductingEquipment_mRID":"_B7EB3AA3-CD15-4DAE-A71C-07464FB1A190","Terminal_mRID":"_E7ED4551-8183-428F-A7F7-62B6BC7A6F61","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l62","ConnectivityNode":"63","SimObject":"line_l62"},
{"name":"PowerTransformer_xfm1_Power","mRID":"_50920510-dddc-491c-add9-55507cd7ac21","ConductingEquipment_mRID":"_9107608D-1942-4A31-9C65-64C4DA04DFEE","Terminal_mRID":"_0B461922-AF56-46EF-96F8-5B436B12F056","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"PowerTransformer","ConductingEquipment_name":"xfm1","ConnectivityNode":"610","SimObject":"xf_xfm1"},
{"name":"ACLineSegment_l65_Voltage","mRID":"_5098a77a-4f20-4526-8b2e-288cf5c77064","ConductingEquipment_mRID":"_04065AA9-0439-458F-849E-C900EE149CEC","Terminal_mRID":"_7B34891D-BA23-47BD-B87B-A0546F39794B","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l65","ConnectivityNode":"66","SimObject":"line_l65"},
{"name":"EnergyConsumer_s34c","mRID":"_509c96e9-6239-4b6c-98a8-536f3675cd82","ConductingEquipment_mRID":"_9AE6308C-BB4D-435F-B69E-13E4453D91A9","Terminal_mRID":"_4F037634-2AC2-486F-9D77-78A0398B4BD6","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s34c","ConnectivityNode":"s34c","SimObject":"ld_s34c"},
{"name":"ACLineSegment_l92_Voltage","mRID":"_509d1bde-2182-4a2f-8091-4b207c166cef","ConductingEquipment_mRID":"_37027ED6-5BED-4CC0-B8CF-1565F70DC2C0","Terminal_mRID":"_7BC01C24-E27A-4FD3-AE82-A0B16E1FA763","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l92","ConnectivityNode":"93","SimObject":"line_l92"},
{"name":"ACLineSegment_l55_Power","mRID":"_50c2dc02-2479-4fee-a530-ab71c07d1387","ConductingEquipment_mRID":"_E0E974EF-421F-4A56-8EF2-0E998853A6FA","Terminal_mRID":"_05D698AB-15B6-4ECA-86D9-0B6554DBB56E","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l55","ConnectivityNode":"54","SimObject":"line_l55"},
{"name":"EnergyConsumer_s100c","mRID":"_51224133-8233-4f17-bf30-5e46d46dab8e","ConductingEquipment_mRID":"_B265FE27-56BA-45AC-AD41-F3E47CE5D321","Terminal_mRID":"_6F7DDA9F-95EC-4A86-AF55-B24DDB9EC951","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s100c","ConnectivityNode":"s100c","SimObject":"ld_s100c"},
{"name":"ACLineSegment_l113_Power","mRID":"_5247ce55-aea1-4d74-aa1c-7d5797e6da28","ConductingEquipment_mRID":"_EEF6D62A-3719-445E-BDB4-F66B19C05564","Terminal_mRID":"_90A80883-C724-4042-97D5-605659B767D0","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l113","ConnectivityNode":"113","SimObject":"line_l113"},
{"name":"EnergyConsumer_s52a","mRID":"_525fcd15-5412-4e7e-ae03-14f3fb058bdc","ConductingEquipment_mRID":"_27D8D90A-AD5F-4064-BD68-7B475DBAB144","Terminal_mRID":"_D6668067-D022-40DA-8788-B092FACA58D5","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s52a","ConnectivityNode":"s52a","SimObject":"ld_s52a"},
{"name":"EnergyConsumer_s71a","mRID":"_52654582-7179-4b1c-a833-e1458028bd51","ConductingEquipment_mRID":"_EE4ABE14-F28F-4AEE-A66E-CE22630F04FF","Terminal_mRID":"_12A11D63-B37C-4C56-B0B4-18AFDC83BA0A","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s71a","ConnectivityNode":"s71a","SimObject":"ld_s71a"},
{"name":"ACLineSegment_l82_Power","mRID":"_529d4d8a-8b78-41ac-8bf3-eaf0e3bcdf8d","ConductingEquipment_mRID":"_16974399-C03B-488E-82E4-A9DB55CC7869","Terminal_mRID":"_69E6ED78-DD69-4821-9077-23C75F1B261B","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l82","ConnectivityNode":"81","SimObject":"line_l82"},
{"name":"PowerElectronicsConnection_PhotovoltaicUnit_dg_42","mRID":"_52c2de13-55b7-404a-a422-2b42cbcc6463","ConductingEquipment_mRID":"_2A342724-A3EE-46AF-B58A-AADBBF24ECD5","Terminal_mRID":"_D72CD0F9-7B74-4653-8A35-379D554EBF29","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"PowerElectronicsConnection","ConductingEquipment_name":"dg_42","ConnectivityNode":"55","SimObject":"55_pvmtr"},
{"name":"ACLineSegment_l92_Power","mRID":"_52c71a53-4375-4c09-be19-cbedb74b52fe","ConductingEquipment_mRID":"_37027ED6-5BED-4CC0-B8CF-1565F70DC2C0","Terminal_mRID":"_4C28D14D-257F-4D2E-BAA4-EBDA3724A0B5","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l92","ConnectivityNode":"91","SimObject":"line_l92"},
{"name":"EnergyConsumer_s85c","mRID":"_52e6b9ee-ea34-44f6-97f6-f922e771ed6f","ConductingEquipment_mRID":"_2CFF104B-AC39-4449-AD57-57C25A5B3810","Terminal_mRID":"_CB4658E8-0134-488E-B28E-B6E94ABCC1BB","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s85c","ConnectivityNode":"s85c","SimObject":"ld_s85c"},
{"name":"ACLineSegment_l106_Power","mRID":"_5338a3c7-0234-4c50-9037-8d3a1d8937ce","ConductingEquipment_mRID":"_B9530BC5-1D04-46EF-A79A-F61E70B34B51","Terminal_mRID":"_F192C0F3-0D47-4882-A0E5-E4D6775ED2F6","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l106","ConnectivityNode":"106","SimObject":"line_l106"},
{"name":"PowerTransformer_xfm1_Voltage","mRID":"_539d76b1-fab5-4989-ab32-932534f03efd","ConductingEquipment_mRID":"_9107608D-1942-4A31-9C65-64C4DA04DFEE","Terminal_mRID":"_0B461922-AF56-46EF-96F8-5B436B12F056","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"PowerTransformer","ConductingEquipment_name":"xfm1","ConnectivityNode":"610","SimObject":"xf_xfm1"},
{"name":"ACLineSegment_l43_Power","mRID":"_5405a146-0dce-4a0d-9828-9c644b14f20b","ConductingEquipment_mRID":"_B0649E8D-CD9F-4688-B1B8-523CBE29D3D8","Terminal_mRID":"_A09C2394-575F-4F14-BCBC-00649A6EFD39","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l43","ConnectivityNode":"42","SimObject":"line_l43"},
{"name":"ACLineSegment_l24_Power","mRID":"_543141b3-3144-4db7-9751-39b1897df0fc","ConductingEquipment_mRID":"_65A7959E-A253-441C-B6FD-719B25B83444","Terminal_mRID":"_E7ACACFD-749A-438F-8655-5035575F5EE0","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l24","ConnectivityNode":"23","SimObject":"line_l24"},
{"name":"ACLineSegment_l47_Power","mRID":"_551c15f9-4b30-46c1-8052-d5a635e65c02","ConductingEquipment_mRID":"_17A050A2-4D59-4F03-9259-27320414EE75","Terminal_mRID":"_0340A9E4-8E93-46C7-9FDD-E502C9CBC9A7","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l47","ConnectivityNode":"47","SimObject":"line_l47"},
{"name":"EnergyConsumer_s38b","mRID":"_551f1a50-b235-4ad9-ae80-76bd14fa86d4","ConductingEquipment_mRID":"_81F34DCD-12CE-4C64-8DE5-C28343BF6CA5","Terminal_mRID":"_0A1586D2-5378-4EF6-9579-453B6F8DE66D","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s38b","ConnectivityNode":"s38b","SimObject":"ld_s38b"},
{"name":"EnergyConsumer_s12b","mRID":"_554da2d1-2fa9-44a1-98ae-c47ac76840cb","ConductingEquipment_mRID":"_8409A1D6-A907-431E-AD48-844E8E579EDB","Terminal_mRID":"_B7294DB5-ACEF-4D48-91F7-C8BE87CA2B5C","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s12b","ConnectivityNode":"s12b","SimObject":"ld_s12b"},
{"name":"ACLineSegment_l36_Power","mRID":"_5578f391-a671-4a37-af4f-857d3fcdb1fb","ConductingEquipment_mRID":"_EFA9F4DB-A670-4D72-A4F2-8A3DE7A4B76D","Terminal_mRID":"_0AF544A2-615B-433F-BEB4-BEA50C2A120F","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l36","ConnectivityNode":"35","SimObject":"line_l36"},
{"name":"EnergyConsumer_s65c","mRID":"_558c1eaf-4979-4507-ba91-5fecd8bd9de3","ConductingEquipment_mRID":"_6D4E4F2F-5FFB-40AF-97A3-1297E6C16934","Terminal_mRID":"_6D522A80-961B-4370-B131-989663CE8D2B","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s65c","ConnectivityNode":"65","SimObject":"ld_s65a"},
{"name":"EnergyConsumer_s76c","mRID":"_562c3c57-74d9-430c-9422-e4f24bedc896","ConductingEquipment_mRID":"_517130CF-6590-4907-A932-7A6DECE7D2F0","Terminal_mRID":"_74433298-D264-4C5E-9765-E38F921B1C57","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s76c","ConnectivityNode":"76","SimObject":"ld_s76a"},
{"name":"LoadBreakSwitch_sw8_State","mRID":"_567ad585-f5f6-4f32-aa2d-15beafefc111","ConductingEquipment_mRID":"_CDF89A64-E61A-45CF-999C-EEFE62EB989C","Terminal_mRID":"_4C33C9CE-896F-4207-B257-44F17988926C","measurementType":"Pos","phases":"A","MeasurementClass":"Discrete","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw8","ConnectivityNode":"54","SimObject":"swt_sw8"},
{"name":"ACLineSegment_l16_Power","mRID":"_5685b321-0294-4754-a79c-7600d7b1ea62","ConductingEquipment_mRID":"_B66658A4-CDD6-44F4-884B-9596DA08B157","Terminal_mRID":"_80B69594-23D9-42E6-97A4-F41924C986BC","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l16","ConnectivityNode":"15","SimObject":"line_l16"},
{"name":"ACLineSegment_l32_Power","mRID":"_568750f8-f832-438b-8d74-7424f4684a1a","ConductingEquipment_mRID":"_31171F95-C58A-4DDD-BBE7-4C03C6AE9378","Terminal_mRID":"_DCBC8720-212E-4E8C-A460-2813B75E88C3","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l32","ConnectivityNode":"30","SimObject":"line_l32"},
{"name":"ACLineSegment_l51_Power","mRID":"_5739d81d-be61-42e1-a2d8-da4ae58d64d7","ConductingEquipment_mRID":"_8AB461AD-D431-434C-9F60-7F92F7163E56","Terminal_mRID":"_786F7C42-CF62-4ABE-8405-E76725A08E34","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l51","ConnectivityNode":"51","SimObject":"line_l51"},
{"name":"EnergyConsumer_s92c","mRID":"_57c75691-75e9-49de-b8c9-85111cb6e7bf","ConductingEquipment_mRID":"_3E185BD2-8F2B-4721-A1AB-6D66214C8633","Terminal_mRID":"_6CA13474-BB7F-42FE-B6B8-5353B375F881","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s92c","ConnectivityNode":"s92c","SimObject":"ld_s92c"},
{"name":"EnergyConsumer_s80b","mRID":"_57fd7434-4567-4746-a0d3-b681470a60fb","ConductingEquipment_mRID":"_523CD4BD-F185-4287-BA0B-EB9E7804652A","Terminal_mRID":"_121C2156-A318-405F-9C0A-931E6D13A279","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s80b","ConnectivityNode":"s80b","SimObject":"ld_s80b"},
{"name":"LoadBreakSwitch_sw3_Current","mRID":"_585b85c9-d26e-48f6-8576-9191be5b32be","ConductingEquipment_mRID":"_2B793214-E6D2-498F-B92D-BE1355CBEB5D","Terminal_mRID":"_69A4F3FD-759F-4F37-A42B-D760EE000114","measurementType":"A","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw3","ConnectivityNode":"18","SimObject":"swt_sw3"},
{"name":"LoadBreakSwitch_sw6_Voltage","mRID":"_58752a57-b34f-4685-86cd-83dd493ad407","ConductingEquipment_mRID":"_2F8E3381-FB1B-4895-9291-322807B101F1","Terminal_mRID":"_34A4B406-E9AD-4778-B2C6-8C7DA3FE7307","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw6","ConnectivityNode":"61s","SimObject":"swt_sw6"},
{"name":"ACLineSegment_l97_Power","mRID":"_58f2e8b7-1b97-4650-ba5b-d92d89faa1b2","ConductingEquipment_mRID":"_4F2C34FD-0DA6-44E0-A2F7-BB26ACFE0DD9","Terminal_mRID":"_F23EEC91-633A-4A37-BD14-A5533382CD59","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l97","ConnectivityNode":"98","SimObject":"line_l97"},
{"name":"ACLineSegment_l65_Voltage","mRID":"_58f43a98-d35d-4726-a3f6-e7f417d9435b","ConductingEquipment_mRID":"_04065AA9-0439-458F-849E-C900EE149CEC","Terminal_mRID":"_7B34891D-BA23-47BD-B87B-A0546F39794B","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l65","ConnectivityNode":"66","SimObject":"line_l65"},
{"name":"EnergyConsumer_s99b","mRID":"_5923e29b-3a12-422c-9f92-458b107ad13e","ConductingEquipment_mRID":"_8A8783B7-6BE1-49D1-A353-BF7BCCE09E3B","Terminal_mRID":"_DB175DF9-F6EC-4C79-8C41-A796D7E407D8","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s99b","ConnectivityNode":"s99b","SimObject":"ld_s99b"},
{"name":"ACLineSegment_l8_Voltage","mRID":"_59885555-f9b3-4d18-a6cc-9648afb39390","ConductingEquipment_mRID":"_478969F5-F38E-494A-86E8-CD6DD380FA0C","Terminal_mRID":"_8B90A3FD-60C4-4299-B542-7FB8917A150C","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l8","ConnectivityNode":"12","SimObject":"line_l8"},
{"name":"EnergyConsumer_s103c","mRID":"_59950180-c2e4-43eb-b28b-5012284d1bb3","ConductingEquipment_mRID":"_254055D8-F01E-47DE-A39E-8249969DB504","Terminal_mRID":"_B2F936BE-F37A-420C-80EF-8B4AEF329334","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s103c","ConnectivityNode":"s103c","SimObject":"ld_s103c"},
{"name":"ACLineSegment_l76_Power","mRID":"_5a38e239-be8c-41fe-ab54-20df3982b258","ConductingEquipment_mRID":"_1505E5D8-12C0-4353-8302-BBC806A6A86E","Terminal_mRID":"_5E55348F-6F0F-4017-AD71-1265DFBDCB06","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l76","ConnectivityNode":"76","SimObject":"line_l76"},
{"name":"ACLineSegment_l105_Voltage","mRID":"_5acc4515-e504-4ea5-93c5-4c5eeb77c48a","ConductingEquipment_mRID":"_6F274AB7-2524-4EBD-8EA1-20A3BFDF4F9A","Terminal_mRID":"_2433BD34-6C9A-46FF-9E1E-857C8D604F39","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l105","ConnectivityNode":"108","SimObject":"line_l105"},
{"name":"LoadBreakSwitch_sw6_Voltage","mRID":"_5b0c7b76-a140-4a64-9b1b-5ef09db06a44","ConductingEquipment_mRID":"_2F8E3381-FB1B-4895-9291-322807B101F1","Terminal_mRID":"_34A4B406-E9AD-4778-B2C6-8C7DA3FE7307","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw6","ConnectivityNode":"61s","SimObject":"swt_sw6"},
{"name":"ACLineSegment_l94_Voltage","mRID":"_5b20de06-c956-44b0-9acb-faf20fb04c21","ConductingEquipment_mRID":"_E57006F0-88F7-43EA-B047-93FDE9E3480F","Terminal_mRID":"_182CC8B3-567B-48DB-9F8E-008B7641AFF1","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l94","ConnectivityNode":"95","SimObject":"line_l94"},
{"name":"PowerElectronicsConnection_PhotovoltaicUnit_dg_72","mRID":"_5b5bb645-1f73-4d13-ba93-44c3aeec24c4","ConductingEquipment_mRID":"_9C8F1C99-12BD-4438-B77B-CC8BD82AA560","Terminal_mRID":"_DB1FCD43-D710-4C06-A0BF-D16608BE621E","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"PowerElectronicsConnection","ConductingEquipment_name":"dg_72","ConnectivityNode":"87","SimObject":"87_pvmtr"},
{"name":"EnergyConsumer_s113a","mRID":"_5b84473e-2223-4e71-a2b9-da49e668f0d9","ConductingEquipment_mRID":"_A6AB1C58-EC1E-4978-99A6-FB6EC54E8560","Terminal_mRID":"_F7478EAE-5F21-4DF9-B383-91C8864C6EAD","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s113a","ConnectivityNode":"s113a","SimObject":"ld_s113a"},
{"name":"ACLineSegment_l12_Voltage","mRID":"_5bd7f012-7eca-4842-8b18-4ab332de0c09","ConductingEquipment_mRID":"_7D3324CF-7ADC-46F9-9424-CD16371058CE","Terminal_mRID":"_7D736E69-69B0-4A41-A20B-93E6517761A1","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l12","ConnectivityNode":"34","SimObject":"line_l12"},
{"name":"ACLineSegment_l90_Voltage","mRID":"_5c076f4f-4097-4727-9bf2-a23224efddaa","ConductingEquipment_mRID":"_FD4B41C0-6BF2-4041-9799-A778510B070F","Terminal_mRID":"_2E79BAAC-D516-416D-B1AC-C9A2A8929F8D","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l90","ConnectivityNode":"91","SimObject":"line_l90"},
{"name":"EnergyConsumer_s88a","mRID":"_5cecffee-b884-4452-a0d5-8a40107308f3","ConductingEquipment_mRID":"_E43A509F-86A0-4D9F-9201-FE22872B00C0","Terminal_mRID":"_6AE31D89-23EE-424F-AE46-65D0E04713F0","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s88a","ConnectivityNode":"s88a","SimObject":"ld_s88a"},
{"name":"EnergyConsumer_s99b","mRID":"_5cf43ef3-9c4a-4d52-9adf-5b6cb457a889","ConductingEquipment_mRID":"_8A8783B7-6BE1-49D1-A353-BF7BCCE09E3B","Terminal_mRID":"_DB175DF9-F6EC-4C79-8C41-A796D7E407D8","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s99b","ConnectivityNode":"s99b","SimObject":"ld_s99b"},
{"name":"ACLineSegment_l25_Voltage","mRID":"_5d8c0338-9ebc-423d-a47e-12957f7dfca2","ConductingEquipment_mRID":"_8C3D0B67-BC6B-4861-9D31-D9C34CA62512","Terminal_mRID":"_FC3ADA79-CA1D-4D73-93E5-9A024859ADB3","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l25","ConnectivityNode":"25r","SimObject":"line_l25"},
{"name":"ACLineSegment_l115_Voltage","mRID":"_5ddbeb6f-35af-4b0f-8979-4838d8d0bd78","ConductingEquipment_mRID":"_6510F63A-8706-4D75-95D9-100ECDF96345","Terminal_mRID":"_59063377-2BA4-4416-BB22-1250C1ECCE0A","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l115","ConnectivityNode":"1","SimObject":"line_l115"},
{"name":"EnergyConsumer_s71a","mRID":"_5de7ef61-ff2d-442e-a568-bf286438f574","ConductingEquipment_mRID":"_EE4ABE14-F28F-4AEE-A66E-CE22630F04FF","Terminal_mRID":"_12A11D63-B37C-4C56-B0B4-18AFDC83BA0A","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s71a","ConnectivityNode":"s71a","SimObject":"ld_s71a"},
{"name":"ACLineSegment_l67_Power","mRID":"_5e197187-16d6-43ca-a44b-d87ee291f822","ConductingEquipment_mRID":"_C7981A21-AA58-4320-A175-0A67E0E0295A","Terminal_mRID":"_2B6346DC-0415-4DFC-BBED-9AAD1059819F","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l67","ConnectivityNode":"67","SimObject":"line_l67"},
{"name":"EnergyConsumer_s4c","mRID":"_5e1d818b-d680-4fc7-9a5c-9e02091e76d1","ConductingEquipment_mRID":"_9E732247-FA47-43EF-94AE-90468D444E96","Terminal_mRID":"_783EA44F-56F7-4267-BC73-A7B6CACFB009","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s4c","ConnectivityNode":"s4c","SimObject":"ld_s4c"},
{"name":"EnergyConsumer_s46a","mRID":"_5e59bd49-a20f-4fda-a4e1-8af89d8a5032","ConductingEquipment_mRID":"_53368E73-E438-4408-B4CC-371418D4E448","Terminal_mRID":"_FF296967-2B29-4FAA-9EC0-97BA4A8AC0DF","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s46a","ConnectivityNode":"s46a","SimObject":"ld_s46a"},
{"name":"EnergyConsumer_s10a","mRID":"_5ea60ebd-4e0a-4ae0-b5ac-8f51a7064a79","ConductingEquipment_mRID":"_87A4DA20-252D-4816-BC7E-52E1528525B7","Terminal_mRID":"_98AE5B70-ECF3-445E-8F2D-3450EAAB76B0","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s10a","ConnectivityNode":"s10a","SimObject":"ld_s10a"},
{"name":"LoadBreakSwitch_sw4_State","mRID":"_5eabb8fd-4745-42ef-9d51-d9a0101885f1","ConductingEquipment_mRID":"_CADFBE02-28A2-47F6-B59A-0732BEEDFD0D","Terminal_mRID":"_901AA5BF-7DA9-4D81-A182-73610CC8BECC","measurementType":"Pos","phases":"B","MeasurementClass":"Discrete","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw4","ConnectivityNode":"60","SimObject":"swt_sw4"},
{"name":"LoadBreakSwitch_sw3_Voltage","mRID":"_5ead7695-4287-473d-8d5a-5293d4d1ad76","ConductingEquipment_mRID":"_2B793214-E6D2-498F-B92D-BE1355CBEB5D","Terminal_mRID":"_69A4F3FD-759F-4F37-A42B-D760EE000114","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw3","ConnectivityNode":"18","SimObject":"swt_sw3"},
{"name":"EnergyConsumer_s53a","mRID":"_5f092534-2cf5-4d08-8ddd-75117e0eb096","ConductingEquipment_mRID":"_231BE477-1B76-416E-8CCD-02B3D6C2DCFE","Terminal_mRID":"_89ED1162-F1A7-4EB3-AB38-FCF1191DC3E3","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s53a","ConnectivityNode":"s53a","SimObject":"ld_s53a"},
{"name":"EnergyConsumer_s56b","mRID":"_5f49354f-5d42-4f93-84b2-98be8c34bb25","ConductingEquipment_mRID":"_F9E9D9BC-4214-4DC6-99C9-3E0CEED647B8","Terminal_mRID":"_78E04879-80E6-4044-AF35-EFC0754F917F","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s56b","ConnectivityNode":"s56b","SimObject":"ld_s56b"},
{"name":"PowerElectronicsConnection_PhotovoltaicUnit_dg_36","mRID":"_5f9281a7-5d3e-4117-a653-4db4203c3b57","ConductingEquipment_mRID":"_1271BAF8-9F89-43C2-8323-9ABC3B048B58","Terminal_mRID":"_FF0396FE-D083-4F50-A82A-C6BF5C7DEF70","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"PowerElectronicsConnection","ConductingEquipment_name":"dg_36","ConnectivityNode":"49","SimObject":"49_pvmtr"},
{"name":"ACLineSegment_l73_Voltage","mRID":"_5fa23099-e7dc-46a0-b864-5c3844af2f92","ConductingEquipment_mRID":"_DCDDF56C-5518-49C6-8051-BE4F444F57D2","Terminal_mRID":"_F7074F68-8C73-4458-A8AD-941382B2AD18","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l73","ConnectivityNode":"76","SimObject":"line_l73"},
{"name":"EnergyConsumer_s39b","mRID":"_5fb3d753-27d0-4ad9-bdec-f6b585db1ef8","ConductingEquipment_mRID":"_0BBE2973-5028-453D-B7FB-254642354C1D","Terminal_mRID":"_E338FE1A-E036-4615-8AB5-A1AC57490947","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s39b","ConnectivityNode":"s39b","SimObject":"ld_s39b"},
{"name":"EnergyConsumer_s16c","mRID":"_5ff46c75-f9fd-4640-917a-157d61de18f4","ConductingEquipment_mRID":"_71C6842E-4A03-40EC-8C16-DB96B8BA31DB","Terminal_mRID":"_14570C58-80F2-421A-9BC7-D89DAFF3778F","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s16c","ConnectivityNode":"s16c","SimObject":"ld_s16c"},
{"name":"EnergyConsumer_s88a","mRID":"_600d5482-abb6-4c09-897a-201edcc8df8e","ConductingEquipment_mRID":"_E43A509F-86A0-4D9F-9201-FE22872B00C0","Terminal_mRID":"_6AE31D89-23EE-424F-AE46-65D0E04713F0","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s88a","ConnectivityNode":"s88a","SimObject":"ld_s88a"},
{"name":"EnergyConsumer_s52a","mRID":"_605e2dd9-f6e6-4339-9b13-0ee75112e58d","ConductingEquipment_mRID":"_27D8D90A-AD5F-4064-BD68-7B475DBAB144","Terminal_mRID":"_D6668067-D022-40DA-8788-B092FACA58D5","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s52a","ConnectivityNode":"s52a","SimObject":"ld_s52a"},
{"name":"EnergyConsumer_s65b","mRID":"_6134f713-8b12-4ba3-9f64-d938e042f2d7","ConductingEquipment_mRID":"_24E9AE24-AD74-4C7D-9CBB-07712F55ACC4","Terminal_mRID":"_B63B6906-EF3A-4589-A481-F1EEB38503C9","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s65b","ConnectivityNode":"65","SimObject":"ld_s65a"},
{"name":"ACLineSegment_l31_Voltage","mRID":"_61405101-1240-4c6d-975e-e7e4c709316f","ConductingEquipment_mRID":"_BB0CBC08-6975-4E21-8842-6593290AE14C","Terminal_mRID":"_4DAFA7DF-790E-4AE2-800A-13A87B99E61F","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l31","ConnectivityNode":"30","SimObject":"line_l31"},
{"name":"EnergyConsumer_s9a","mRID":"_61458eba-ea8c-4ac9-9f2e-5f73a60221bb","ConductingEquipment_mRID":"_157D7B7E-A11B-4FDA-90B3-F14C86F5FC5F","Terminal_mRID":"_22E418E4-1E38-4BB7-9DDA-4EB63D3DA4F3","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s9a","ConnectivityNode":"s9a","SimObject":"ld_s9a"},
{"name":"ACLineSegment_l88_Power","mRID":"_61924a34-8a07-46d2-ae32-0c3154a047ec","ConductingEquipment_mRID":"_BAA17D64-889F-4168-9E0E-7E0313F4E056","Terminal_mRID":"_CF04D2C3-FEC6-4198-8837-4E72697E3A8C","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l88","ConnectivityNode":"87","SimObject":"line_l88"},
{"name":"EnergyConsumer_s96b","mRID":"_62a4b23f-bcf0-4bf0-881e-d4988d9f328f","ConductingEquipment_mRID":"_546E1941-83F6-445B-820A-2F2B23236C22","Terminal_mRID":"_BD1BAB47-C8BE-4B57-9171-90ABB08EEA24","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s96b","ConnectivityNode":"s96b","SimObject":"ld_s96b"},
{"name":"ACLineSegment_l49_Voltage","mRID":"_62e175b5-8244-47a1-8922-6f1bfd66b8c3","ConductingEquipment_mRID":"_3A8001C1-6452-43FA-A17D-0F69813D71EC","Terminal_mRID":"_2051E126-3A26-494E-A2DC-D81E8FA060D6","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l49","ConnectivityNode":"50","SimObject":"line_l49"},
{"name":"ACLineSegment_l15_Voltage","mRID":"_637d7a65-0b5d-4f2e-bbf9-840c4aeea3d2","ConductingEquipment_mRID":"_C9886BF2-7736-49A9-94C6-A50A37C22D8A","Terminal_mRID":"_076DD7B5-5C64-4A76-85A1-0ECD4E0B67C9","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l15","ConnectivityNode":"10","SimObject":"line_l15"},
{"name":"PowerElectronicsConnection_PhotovoltaicUnit_dg_84","mRID":"_63c80e6a-9ed6-4255-9b0b-dddf2053b52c","ConductingEquipment_mRID":"_7DC26EB8-F91D-4842-AC53-B4211F7C373A","Terminal_mRID":"_53316D36-04A2-40D9-B0FD-AC3873766352","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"PowerElectronicsConnection","ConductingEquipment_name":"dg_84","ConnectivityNode":"104","SimObject":"104_pvmtr"},
{"name":"ACLineSegment_l117_Power","mRID":"_63d385e2-0047-490c-822c-64e60f3fff99","ConductingEquipment_mRID":"_DE565487-1240-4255-BBFC-8F66EEB63E91","Terminal_mRID":"_F2178EB0-9FCF-4C82-B373-A585A0C47642","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l117","ConnectivityNode":"160r","SimObject":"line_l117"},
{"name":"EnergyConsumer_s109a","mRID":"_6421affc-13eb-4c93-a5b1-4635703a9ea4","ConductingEquipment_mRID":"_59916633-F046-46A4-A618-280E460030C5","Terminal_mRID":"_7D2D1A38-D8F4-45AC-9258-7FD2B38D32FB","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s109a","ConnectivityNode":"s109a","SimObject":"ld_s109a"},
{"name":"ACLineSegment_l62_Power","mRID":"_646b8135-2be7-4806-bda2-d8db6ba757d8","ConductingEquipment_mRID":"_B7EB3AA3-CD15-4DAE-A71C-07464FB1A190","Terminal_mRID":"_1BEE0C1A-599D-447F-9145-73DEF9A29F27","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l62","ConnectivityNode":"62","SimObject":"line_l62"},
{"name":"EnergyConsumer_s113a","mRID":"_64f314eb-a9a6-4271-898c-3ee32317c80c","ConductingEquipment_mRID":"_A6AB1C58-EC1E-4978-99A6-FB6EC54E8560","Terminal_mRID":"_F7478EAE-5F21-4DF9-B383-91C8864C6EAD","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s113a","ConnectivityNode":"s113a","SimObject":"ld_s113a"},
{"name":"ACLineSegment_l26_Voltage","mRID":"_65067572-10ae-445e-afc5-7896db04a768","ConductingEquipment_mRID":"_74281A5E-87B9-4881-93E6-FC9A40A82B6D","Terminal_mRID":"_A21D9922-45D3-43AB-90D2-1BDDA36FCA1E","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l26","ConnectivityNode":"28","SimObject":"line_l26"},
{"name":"LoadBreakSwitch_sw6_Current","mRID":"_65a1a79a-077c-4b97-9e25-b9d49ad8e58e","ConductingEquipment_mRID":"_2F8E3381-FB1B-4895-9291-322807B101F1","Terminal_mRID":"_06B51512-C9A8-474F-A4CD-03352993D971","measurementType":"A","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw6","ConnectivityNode":"61","SimObject":"swt_sw6"},
{"name":"ACLineSegment_l40_Voltage","mRID":"_662220ff-293c-4e5c-bc75-2e71817bab79","ConductingEquipment_mRID":"_D47CCC8F-4711-497C-99DF-FA8906123513","Terminal_mRID":"_37B66E95-67B0-47AA-BFC3-EB832B33069F","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l40","ConnectivityNode":"41","SimObject":"line_l40"},
{"name":"EnergyConsumer_s79a","mRID":"_6654b67a-48d0-483f-b578-546220a59db4","ConductingEquipment_mRID":"_58439B9B-E819-483F-8AB2-B53BFC9EAFC4","Terminal_mRID":"_08A7CBAA-B06E-43F1-B480-DCA97BA9EDC4","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s79a","ConnectivityNode":"s79a","SimObject":"ld_s79a"},
{"name":"EnergyConsumer_s102c","mRID":"_665a1715-5309-4a8b-beb0-dd20c2bc2d20","ConductingEquipment_mRID":"_2B14AF84-F672-408D-9960-DB9AF07A072E","Terminal_mRID":"_17731C83-BE6B-4778-BFE3-617E962BD402","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s102c","ConnectivityNode":"s102c","SimObject":"ld_s102c"},
{"name":"EnergyConsumer_s82a","mRID":"_6667b66f-dc3b-4141-9a86-a3f0f2681de9","ConductingEquipment_mRID":"_3F959500-3B05-428C-B9CA-6E64E2734BDE","Terminal_mRID":"_680267C7-582D-4008-9803-974BE3A57A3F","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s82a","ConnectivityNode":"s82a","SimObject":"ld_s82a"},
{"name":"EnergyConsumer_s30c","mRID":"_66f1e83b-6c7b-414a-9e37-61fd8a6189a7","ConductingEquipment_mRID":"_30BEDABC-6958-4514-AE8A-E6FCBAC1F14A","Terminal_mRID":"_6C05FA11-53DC-4B9E-B73E-BA8985C1E8C8","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s30c","ConnectivityNode":"s30c","SimObject":"ld_s30c"},
{"name":"ACLineSegment_l82_Power","mRID":"_6717025d-ed58-4a9e-9c7e-3e104e8fc073","ConductingEquipment_mRID":"_16974399-C03B-488E-82E4-A9DB55CC7869","Terminal_mRID":"_69E6ED78-DD69-4821-9077-23C75F1B261B","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l82","ConnectivityNode":"81","SimObject":"line_l82"},
{"name":"ACLineSegment_l26_Power","mRID":"_67788fa6-67b5-4b24-a89b-4a7023f4f105","ConductingEquipment_mRID":"_74281A5E-87B9-4881-93E6-FC9A40A82B6D","Terminal_mRID":"_846E081A-A576-4020-9192-5C1CC550594B","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l26","ConnectivityNode":"25","SimObject":"line_l26"},
{"name":"EnergyConsumer_s77b","mRID":"_67c6e448-d8a0-41f4-98f2-0bba70fb3d75","ConductingEquipment_mRID":"_706C6010-9862-4C4C-92C6-510903233574","Terminal_mRID":"_B85A1270-4AD7-49F6-8214-7954C0F06CB6","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s77b","ConnectivityNode":"s77b","SimObject":"ld_s77b"},
{"name":"EnergyConsumer_s17c","mRID":"_67fce2a5-9a94-4a9a-9734-670862f17d46","ConductingEquipment_mRID":"_AAADFEC0-C676-42C7-AA84-DE64EF8B4E5A","Terminal_mRID":"_66B86428-D4F9-41B1-AD58-D07270E174DB","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s17c","ConnectivityNode":"s17c","SimObject":"ld_s17c"},
{"name":"EnergyConsumer_s84c","mRID":"_685ba21f-cb6c-4ec5-86c5-ae5a15cce32e","ConductingEquipment_mRID":"_C8AF73CE-E12B-4E06-B440-5B41EA17EE20","Terminal_mRID":"_EDECDA36-7C8E-4C10-88C7-3480A5A74F4A","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s84c","ConnectivityNode":"s84c","SimObject":"ld_s84c"},
{"name":"EnergyConsumer_s30c","mRID":"_693f02bb-5ba2-41f9-8f67-014766dfe3a0","ConductingEquipment_mRID":"_30BEDABC-6958-4514-AE8A-E6FCBAC1F14A","Terminal_mRID":"_6C05FA11-53DC-4B9E-B73E-BA8985C1E8C8","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s30c","ConnectivityNode":"s30c","SimObject":"ld_s30c"},
{"name":"ACLineSegment_l80_Power","mRID":"_6a7bd5d0-48fb-4c36-9fd8-faf60649d54e","ConductingEquipment_mRID":"_E2AC79A0-2940-4AC7-AAE8-FDC7C31B5A35","Terminal_mRID":"_B84DA354-AA8A-47AE-B5DA-BBABA2100F60","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l80","ConnectivityNode":"78","SimObject":"line_l80"},
{"name":"ACLineSegment_l90_Voltage","mRID":"_6ac78487-4873-40fc-8db9-d2646d34f9fc","ConductingEquipment_mRID":"_FD4B41C0-6BF2-4041-9799-A778510B070F","Terminal_mRID":"_2E79BAAC-D516-416D-B1AC-C9A2A8929F8D","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l90","ConnectivityNode":"91","SimObject":"line_l90"},
{"name":"LoadBreakSwitch_sw8_Current","mRID":"_6b4658bb-f0ae-46d9-8189-e21bc091e210","ConductingEquipment_mRID":"_CDF89A64-E61A-45CF-999C-EEFE62EB989C","Terminal_mRID":"_4C33C9CE-896F-4207-B257-44F17988926C","measurementType":"A","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw8","ConnectivityNode":"54","SimObject":"swt_sw8"},
{"name":"ACLineSegment_l3_Power","mRID":"_6b5822bd-f25a-42cb-9ccf-1774144ad9ed","ConductingEquipment_mRID":"_47C9596D-6AD8-4F24-B3C3-E5B4A247AD0A","Terminal_mRID":"_C29F4BCB-709F-4B45-85FC-B19AA6C64DAF","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l3","ConnectivityNode":"1","SimObject":"line_l3"},
{"name":"ACLineSegment_l30_Voltage","mRID":"_6bdb6800-ed9c-44b6-ac23-90a5554b9446","ConductingEquipment_mRID":"_8DAD8739-BA06-48B3-88D1-E7142CEA209C","Terminal_mRID":"_87FA45C6-AF4E-41E6-8D9F-16F51E76B279","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l30","ConnectivityNode":"29","SimObject":"line_l30"},
{"name":"ACLineSegment_l90_Power","mRID":"_6c622774-8e20-4bb4-8666-f56ab9216148","ConductingEquipment_mRID":"_FD4B41C0-6BF2-4041-9799-A778510B070F","Terminal_mRID":"_67374F07-DD25-4DC8-937C-B6F5DBC17570","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l90","ConnectivityNode":"89","SimObject":"line_l90"},
{"name":"LoadBreakSwitch_sw7_Current","mRID":"_6cb783dd-4efc-4733-9868-bf398a8b86c9","ConductingEquipment_mRID":"_BC6A00E9-834F-4AFD-AA2B-A2136F56903D","Terminal_mRID":"_4DB2BAF3-ED55-4D90-B1A1-A2789F23DE27","measurementType":"A","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw7","ConnectivityNode":"151","SimObject":"swt_sw7"},
{"name":"ACLineSegment_l73_Voltage","mRID":"_6cbb7ec0-267b-4ab8-8762-ff1116df0f3b","ConductingEquipment_mRID":"_DCDDF56C-5518-49C6-8051-BE4F444F57D2","Terminal_mRID":"_F7074F68-8C73-4458-A8AD-941382B2AD18","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l73","ConnectivityNode":"76","SimObject":"line_l73"},
{"name":"ACLineSegment_l54_Power","mRID":"_6d3dee99-c523-4427-86fc-7135c66ba7e9","ConductingEquipment_mRID":"_145ADA5D-9033-4B34-A5CC-568C388D7682","Terminal_mRID":"_33131032-3F54-434A-AD51-5C074B386B73","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l54","ConnectivityNode":"54","SimObject":"line_l54"},
{"name":"ACLineSegment_l98_Voltage","mRID":"_6d4afb7b-eb01-4052-b06d-0b59bd55c9d7","ConductingEquipment_mRID":"_E7C5F35F-E76A-49C3-93B2-6014A3DA6AA5","Terminal_mRID":"_462CD41A-8CE7-4293-967E-01BA3FD245BB","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l98","ConnectivityNode":"100","SimObject":"line_l98"},
{"name":"ACLineSegment_l1_Voltage","mRID":"_6d81f31a-cf54-48ef-8b54-a4809d0c283b","ConductingEquipment_mRID":"_098C4243-796B-43D9-B60C-44A2B88A82C1","Terminal_mRID":"_441B37BD-4FE6-40D4-876D-CE6775A2BC7B","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l1","ConnectivityNode":"2","SimObject":"line_l1"},
{"name":"EnergyConsumer_s28a","mRID":"_6df5fe36-5e7b-4790-aed9-ed86512ae73f","ConductingEquipment_mRID":"_4255FC1B-153E-41FD-A935-7E0C94922A99","Terminal_mRID":"_D5A4B3AB-6889-4756-A41E-6D12B0A33FF7","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s28a","ConnectivityNode":"s28a","SimObject":"ld_s28a"},
{"name":"EnergyConsumer_s12b","mRID":"_6df6b9df-8ac0-4cdd-81b3-56adb16b6e9c","ConductingEquipment_mRID":"_8409A1D6-A907-431E-AD48-844E8E579EDB","Terminal_mRID":"_B7294DB5-ACEF-4D48-91F7-C8BE87CA2B5C","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s12b","ConnectivityNode":"s12b","SimObject":"ld_s12b"},
{"name":"PowerTransformer_xfm1_Power","mRID":"_6e0a2c41-4cd7-4a91-a32f-0ec326b2b7f8","ConductingEquipment_mRID":"_9107608D-1942-4A31-9C65-64C4DA04DFEE","Terminal_mRID":"_0B461922-AF56-46EF-96F8-5B436B12F056","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"PowerTransformer","ConductingEquipment_name":"xfm1","ConnectivityNode":"610","SimObject":"xf_xfm1"},
{"name":"EnergyConsumer_s83c","mRID":"_6eafd619-c4f5-4f05-8394-5f34827e58cc","ConductingEquipment_mRID":"_FD39C8A1-9114-45C6-91D9-798CD2FD0492","Terminal_mRID":"_ED252754-F770-45C6-A57D-DEC80184E258","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s83c","ConnectivityNode":"s83c","SimObject":"ld_s83c"},
{"name":"EnergyConsumer_s63a","mRID":"_6ecf897a-ca2a-4a4d-819c-b26a01c089cd","ConductingEquipment_mRID":"_A95A3B42-BF59-4E92-9023-1D21010CA9C8","Terminal_mRID":"_40FCAB88-23AF-4478-B362-5941CBDA33BA","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s63a","ConnectivityNode":"s63a","SimObject":"ld_s63a"},
{"name":"PowerTransformer_xfm1_Power","mRID":"_6efe5f30-9651-44b1-b0d9-ece75e7bce91","ConductingEquipment_mRID":"_9107608D-1942-4A31-9C65-64C4DA04DFEE","Terminal_mRID":"_5A12194F-B565-40A0-A0CC-847418452F6C","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"PowerTransformer","ConductingEquipment_name":"xfm1","ConnectivityNode":"61s","SimObject":"xf_xfm1"},
{"name":"ACLineSegment_l86_Power","mRID":"_6f010fc5-7e2e-4cac-9885-fa8b64fa4bc2","ConductingEquipment_mRID":"_5DB7613F-50D3-42F9-BC4C-1E7042AB23C0","Terminal_mRID":"_351B9F8F-B0D6-4309-A331-4317CD7B7BCE","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l86","ConnectivityNode":"86","SimObject":"line_l86"},
{"name":"ACLineSegment_l10_Voltage","mRID":"_700f2fff-4d6f-4df2-bc1a-70c90f3050ef","ConductingEquipment_mRID":"_0829C506-DFEA-4B3B-B7E1-5FECF444929B","Terminal_mRID":"_B6A8324D-6CED-419E-98EA-34C74F347597","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l10","ConnectivityNode":"8","SimObject":"line_l10"},
{"name":"EnergyConsumer_s35a","mRID":"_70784051-258f-4b4c-8981-5b49dd8706c6","ConductingEquipment_mRID":"_C4B73837-2D9F-4A13-9DAC-37D3E0A7B51B","Terminal_mRID":"_7349FC6B-F911-48E9-A818-EE5CB7DE9063","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s35a","ConnectivityNode":"35","SimObject":"ld_s35a"},
{"name":"EnergyConsumer_s10a","mRID":"_710d847f-4408-424d-b2e0-8b1dc3db8fbe","ConductingEquipment_mRID":"_87A4DA20-252D-4816-BC7E-52E1528525B7","Terminal_mRID":"_98AE5B70-ECF3-445E-8F2D-3450EAAB76B0","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s10a","ConnectivityNode":"s10a","SimObject":"ld_s10a"},
{"name":"PowerElectronicsConnection_PhotovoltaicUnit_dg_18","mRID":"_7260c580-a070-4f67-be44-08c9eaff94ef","ConductingEquipment_mRID":"_18C5DD40-C3CB-4A83-A2C3-C6A480CC6D03","Terminal_mRID":"_7048188F-04D2-4DA7-BA6A-FECEC4A50674","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"PowerElectronicsConnection","ConductingEquipment_name":"dg_18","ConnectivityNode":"29","SimObject":"29_pvmtr"},
{"name":"PowerElectronicsConnection_PhotovoltaicUnit_dg_6","mRID":"_7276f4f2-bb24-446e-8b5e-2e15d2441905","ConductingEquipment_mRID":"_9190BBD1-45CA-4537-9B34-2675B5918381","Terminal_mRID":"_1855B280-1CAD-4FFE-A4B2-08FC8CA38517","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"PowerElectronicsConnection","ConductingEquipment_name":"dg_6","ConnectivityNode":"7","SimObject":"7_pvmtr"},
{"name":"ACLineSegment_l63_Power","mRID":"_72b43a7e-3062-4b83-8aaa-838ca68780c0","ConductingEquipment_mRID":"_CDAB6416-9BA1-4691-82FA-5A9BD9AD6A1F","Terminal_mRID":"_90E77310-E9DE-4702-B034-894CF9AEBE5B","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l63","ConnectivityNode":"63","SimObject":"line_l63"},
{"name":"EnergyConsumer_s111a","mRID":"_73001ec2-3382-40bf-919c-3414f80d7dd4","ConductingEquipment_mRID":"_7FF8CBC8-9499-4F4E-B1DB-B422AE28519A","Terminal_mRID":"_7F53E2CC-6038-45E3-8159-23A06C883A80","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s111a","ConnectivityNode":"s111a","SimObject":"ld_s111a"},
{"name":"EnergyConsumer_s75c","mRID":"_7337f2ea-d952-4a74-8d7b-32d1b4317720","ConductingEquipment_mRID":"_889B7B03-7D83-4953-A82D-59E99BFD105F","Terminal_mRID":"_8B14D2E1-10EE-4BC6-9007-38073892BCC8","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s75c","ConnectivityNode":"s75c","SimObject":"ld_s75c"},
{"name":"EnergyConsumer_s1a","mRID":"_74811ba7-5797-4f19-850e-0b99cb29fb8e","ConductingEquipment_mRID":"_6A1ACE5D-7D22-4C28-8AF4-5E2280234683","Terminal_mRID":"_6E9BA2A8-E343-44D4-9E18-90BF6D4726F4","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s1a","ConnectivityNode":"s1a","SimObject":"ld_s1a"},
{"name":"LoadBreakSwitch_sw5_Voltage","mRID":"_749ee259-ebac-4a3b-86f5-3f5aa606ff47","ConductingEquipment_mRID":"_50017F02-4621-431A-8196-68184FAE0AF5","Terminal_mRID":"_6D841A76-A87E-4ECE-87C2-D08924D32DDE","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw5","ConnectivityNode":"197","SimObject":"swt_sw5"},
{"name":"LinearShuntCompensator_c92c","mRID":"_74b1aa89-0f9c-492c-bec3-9d3db855af3c","ConductingEquipment_mRID":"_2BE541D8-B935-4A07-A9A8-F65CDEE3F501","Terminal_mRID":"_2C69734A-D37E-4A48-8662-6BD03F818568","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"LinearShuntCompensator","ConductingEquipment_name":"c92c","ConnectivityNode":"92","SimObject":"cap_c92c"},
{"name":"EnergyConsumer_s38b","mRID":"_74f9a655-e5c3-4dcc-8bac-c013e8c972f0","ConductingEquipment_mRID":"_81F34DCD-12CE-4C64-8DE5-C28343BF6CA5","Terminal_mRID":"_0A1586D2-5378-4EF6-9579-453B6F8DE66D","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s38b","ConnectivityNode":"s38b","SimObject":"ld_s38b"},
{"name":"EnergyConsumer_s33a","mRID":"_75281362-5cba-41c6-9775-ff4b0d0949cb","ConductingEquipment_mRID":"_1BCC0537-EC7C-4179-911E-4937D3E32276","Terminal_mRID":"_D6279319-53F6-4A6E-A57F-3532E7B7D885","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s33a","ConnectivityNode":"s33a","SimObject":"ld_s33a"},
{"name":"ACLineSegment_l41_Power","mRID":"_756a5276-fa46-4bec-9690-57681c665a9c","ConductingEquipment_mRID":"_7FADA3C7-7B6A-47F6-AD8B-A433C75331DB","Terminal_mRID":"_CC0E48E4-F927-417A-921C-4FDD9FC62AD4","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l41","ConnectivityNode":"40","SimObject":"line_l41"},
{"name":"EnergyConsumer_s86b","mRID":"_756ed1d6-c917-4cda-891f-0052c2e28365","ConductingEquipment_mRID":"_80532C1E-7331-4C16-AE6A-B84A6EDC542E","Terminal_mRID":"_404CE406-8860-4FF9-9547-C5C0693AF3D4","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s86b","ConnectivityNode":"s86b","SimObject":"ld_s86b"},
{"name":"ACLineSegment_l70_Power","mRID":"_760a202a-4b90-43f2-943e-aa459578d914","ConductingEquipment_mRID":"_8FE6FEF7-3209-4A30-8578-262703B5ADF9","Terminal_mRID":"_18880F0F-534E-4426-8801-CF6B521C1FD6","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l70","ConnectivityNode":"69","SimObject":"line_l70"},
{"name":"LoadBreakSwitch_sw4_Current","mRID":"_76299fbd-64af-479e-a0f3-303cd0447233","ConductingEquipment_mRID":"_CADFBE02-28A2-47F6-B59A-0732BEEDFD0D","Terminal_mRID":"_901AA5BF-7DA9-4D81-A182-73610CC8BECC","measurementType":"A","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw4","ConnectivityNode":"60","SimObject":"swt_sw4"},
{"name":"EnergyConsumer_s39b","mRID":"_766c5a9a-32d5-4c72-af94-f5dba7ded376","ConductingEquipment_mRID":"_0BBE2973-5028-453D-B7FB-254642354C1D","Terminal_mRID":"_E338FE1A-E036-4615-8AB5-A1AC57490947","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s39b","ConnectivityNode":"s39b","SimObject":"ld_s39b"},
{"name":"ACLineSegment_l13_Power","mRID":"_768574e7-7a5a-4e67-aaa1-d3aab61c58d0","ConductingEquipment_mRID":"_C31984A7-E136-482E-994E-6A54A2DBD512","Terminal_mRID":"_D4ED70B4-3810-459A-B694-64A74E32A923","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l13","ConnectivityNode":"13","SimObject":"line_l13"},
{"name":"ACLineSegment_l116_Power","mRID":"_76b8dc6c-8d41-42a7-80ea-64f6edd29950","ConductingEquipment_mRID":"_4C2B8DC2-8784-4D5E-974A-EAE6E8C8C805","Terminal_mRID":"_E0453676-ADEF-470E-BB95-A6A8F71FD4CC","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l116","ConnectivityNode":"152","SimObject":"line_l116"},
{"name":"ACLineSegment_l94_Power","mRID":"_76d1e2bb-a349-4ea8-b6f7-25e7c15f2904","ConductingEquipment_mRID":"_E57006F0-88F7-43EA-B047-93FDE9E3480F","Terminal_mRID":"_AA11311C-858B-4574-B9F6-D333EBBA7628","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l94","ConnectivityNode":"93","SimObject":"line_l94"},
{"name":"ACLineSegment_l25_Voltage","mRID":"_771498aa-2ecd-425e-9cb1-2822b1bf838a","ConductingEquipment_mRID":"_8C3D0B67-BC6B-4861-9D31-D9C34CA62512","Terminal_mRID":"_FC3ADA79-CA1D-4D73-93E5-9A024859ADB3","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l25","ConnectivityNode":"25r","SimObject":"line_l25"},
{"name":"ACLineSegment_l82_Voltage","mRID":"_774b2a96-b110-4dc6-aaec-5118b31786c2","ConductingEquipment_mRID":"_16974399-C03B-488E-82E4-A9DB55CC7869","Terminal_mRID":"_46D928FE-10EB-496A-A02E-C0C994143020","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l82","ConnectivityNode":"82","SimObject":"line_l82"},
{"name":"EnergyConsumer_s45a","mRID":"_774cf2ea-12fa-4fbf-b035-b9c750a97dd3","ConductingEquipment_mRID":"_3A5AF654-A1D8-469D-A815-D5A73BFB4282","Terminal_mRID":"_A6586A83-D70C-4D6A-B8CC-A34C0FFB6DA5","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s45a","ConnectivityNode":"s45a","SimObject":"ld_s45a"},
{"name":"EnergyConsumer_s95b","mRID":"_7780835c-2ece-471c-8483-7e491a01a07c","ConductingEquipment_mRID":"_CE5FF596-32AA-4F76-B55E-3B4DF57DDBE4","Terminal_mRID":"_BF513B9E-991D-49DA-9AB3-5746F7287990","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s95b","ConnectivityNode":"s95b","SimObject":"ld_s95b"},
{"name":"EnergyConsumer_s29a","mRID":"_778f7804-60fc-4b5d-a3c9-480da73782bf","ConductingEquipment_mRID":"_E4E1C2AC-83F7-41B7-8CA8-27D2E3A54C6B","Terminal_mRID":"_355123A0-92DE-42A7-9E8A-7FB6C69F6B82","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s29a","ConnectivityNode":"s29a","SimObject":"ld_s29a"},
{"name":"EnergyConsumer_s71a","mRID":"_778fa786-f12a-4c4e-8d21-2bf3180ab3aa","ConductingEquipment_mRID":"_EE4ABE14-F28F-4AEE-A66E-CE22630F04FF","Terminal_mRID":"_12A11D63-B37C-4C56-B0B4-18AFDC83BA0A","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s71a","ConnectivityNode":"s71a","SimObject":"ld_s71a"},
{"name":"LoadBreakSwitch_sw1_State","mRID":"_77b04238-d029-4fca-a429-e286699ed10d","ConductingEquipment_mRID":"_58F2A586-B688-4230-9108-E3CCDEE0D0D7","Terminal_mRID":"_50141055-2948-4207-A0CB-28D536C6005F","measurementType":"Pos","phases":"B","MeasurementClass":"Discrete","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw1","ConnectivityNode":"150r","SimObject":"swt_sw1"},
{"name":"ACLineSegment_l62_Power","mRID":"_77bb47f1-09dd-481b-8815-c2b636c92d41","ConductingEquipment_mRID":"_B7EB3AA3-CD15-4DAE-A71C-07464FB1A190","Terminal_mRID":"_1BEE0C1A-599D-447F-9145-73DEF9A29F27","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l62","ConnectivityNode":"62","SimObject":"line_l62"},
{"name":"EnergyConsumer_s31c","mRID":"_77d09a22-9cc5-410d-ab73-913ba17295a2","ConductingEquipment_mRID":"_06AD5709-68BD-4A98-88A4-7A893550D927","Terminal_mRID":"_1361A253-3E99-4909-9198-AB0110213CA4","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s31c","ConnectivityNode":"s31c","SimObject":"ld_s31c"},
{"name":"ACLineSegment_l102_Power","mRID":"_78490f66-ce07-46fe-bfd6-7e0f1e4e2d9e","ConductingEquipment_mRID":"_24906D2B-D657-4F8D-9444-FF84838B9902","Terminal_mRID":"_6391E803-D0D1-48CD-9B3C-D3A17163B14E","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l102","ConnectivityNode":"102","SimObject":"line_l102"},
{"name":"LinearShuntCompensator_c83","mRID":"_7858b3f9-9654-4179-b306-40fd017b6581","ConductingEquipment_mRID":"_5C12CD85-A6F2-4FCC-98E6-F8376C32D5A6","Terminal_mRID":"_9FE6D08A-7716-4205-B595-90F56164420F","measurementType":"Pos","phases":"A","MeasurementClass":"Discrete","ConductingEquipment_type":"LinearShuntCompensator","ConductingEquipment_name":"c83","ConnectivityNode":"83","SimObject":"cap_c83"},
{"name":"PowerTransformer_reg1a_Power","mRID":"_7872610a-74d3-42c6-91e8-33fa7e67b00a","ConductingEquipment_mRID":"_798D1D80-B8E8-45F9-B2AB-157C01225561","Terminal_mRID":"_AE0D1778-F7E1-4F58-8FB1-B6D23782C9C3","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"PowerTransformer","ConductingEquipment_name":"reg1a","ConnectivityNode":"150r","SimObject":"xf_reg1a"},
{"name":"ACLineSegment_l28_Voltage","mRID":"_78cb34e8-5212-468e-9d9d-b6d7a01797cc","ConductingEquipment_mRID":"_ADDF5459-2424-4ECA-9E80-296F42897282","Terminal_mRID":"_6960144C-5EF8-4875-89B4-80ED54B800D2","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l28","ConnectivityNode":"31","SimObject":"line_l28"},
{"name":"EnergyConsumer_s16c","mRID":"_790016ed-2707-4b31-99f0-43b8f17511bd","ConductingEquipment_mRID":"_71C6842E-4A03-40EC-8C16-DB96B8BA31DB","Terminal_mRID":"_14570C58-80F2-421A-9BC7-D89DAFF3778F","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s16c","ConnectivityNode":"s16c","SimObject":"ld_s16c"},
{"name":"ACLineSegment_l75_Power","mRID":"_791a0e69-f2c5-4fc9-91d4-55ecb372152c","ConductingEquipment_mRID":"_EDE0C3FD-6F1C-4FC0-A6AB-AE2E2990BD12","Terminal_mRID":"_E7B56F3F-F085-406F-AAA5-54621F821AE1","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l75","ConnectivityNode":"74","SimObject":"line_l75"},
{"name":"ACLineSegment_l54_Power","mRID":"_792bb56f-2f0b-4aca-a934-e1e1229ff291","ConductingEquipment_mRID":"_145ADA5D-9033-4B34-A5CC-568C388D7682","Terminal_mRID":"_33131032-3F54-434A-AD51-5C074B386B73","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l54","ConnectivityNode":"54","SimObject":"line_l54"},
{"name":"ACLineSegment_l35_Voltage","mRID":"_79a63cd4-4476-4995-89ef-5d2982be3684","ConductingEquipment_mRID":"_B5B5A321-20AF-4812-8A77-1D9DEBDBDC8D","Terminal_mRID":"_C8CE02DF-4ECB-4624-A34C-1D7C2AD8A36A","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l35","ConnectivityNode":"36","SimObject":"line_l35"},
{"name":"ACLineSegment_l51_Power","mRID":"_79a695d2-f8c1-4d6d-8385-9e3eb35b268c","ConductingEquipment_mRID":"_8AB461AD-D431-434C-9F60-7F92F7163E56","Terminal_mRID":"_786F7C42-CF62-4ABE-8405-E76725A08E34","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l51","ConnectivityNode":"51","SimObject":"line_l51"},
{"name":"EnergyConsumer_s43b","mRID":"_79b36d83-66d7-468e-b524-241af44b4a2f","ConductingEquipment_mRID":"_B78E7D9D-B04E-418B-AF95-51AF97E95C39","Terminal_mRID":"_CE33EBF8-5B7D-49E0-9A8D-64EEFC8F9DC9","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s43b","ConnectivityNode":"s43b","SimObject":"ld_s43b"},
{"name":"LoadBreakSwitch_sw3_State","mRID":"_79beeabb-5635-4769-897b-41fc3ee67b11","ConductingEquipment_mRID":"_2B793214-E6D2-498F-B92D-BE1355CBEB5D","Terminal_mRID":"_69A4F3FD-759F-4F37-A42B-D760EE000114","measurementType":"Pos","phases":"C","MeasurementClass":"Discrete","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw3","ConnectivityNode":"18","SimObject":"swt_sw3"},
{"name":"EnergyConsumer_s55a","mRID":"_7a4e2c7d-0ddb-4d37-bd6e-0950ee728794","ConductingEquipment_mRID":"_65547E9C-0E86-4988-802E-2C7FA6F21F25","Terminal_mRID":"_76D45438-2686-443E-87D5-B21CEA39E9FF","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s55a","ConnectivityNode":"s55a","SimObject":"ld_s55a"},
{"name":"LoadBreakSwitch_sw7_State","mRID":"_7a95ac29-f069-4d6a-976c-e76fac343b87","ConductingEquipment_mRID":"_BC6A00E9-834F-4AFD-AA2B-A2136F56903D","Terminal_mRID":"_4DB2BAF3-ED55-4D90-B1A1-A2789F23DE27","measurementType":"Pos","phases":"A","MeasurementClass":"Discrete","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw7","ConnectivityNode":"151","SimObject":"swt_sw7"},
{"name":"LoadBreakSwitch_sw2_Current","mRID":"_7adcabce-eba0-456a-bc88-9fa43021b6dc","ConductingEquipment_mRID":"_DD7FD9A6-2DC6-4350-BF33-32A1FF68D56D","Terminal_mRID":"_EFA882EE-531B-4CF8-A93C-BBC99E58005E","measurementType":"A","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw2","ConnectivityNode":"13","SimObject":"swt_sw2"},
{"name":"ACLineSegment_l98_Power","mRID":"_7b08acbe-fb9e-4e99-a887-3e0e2526f37e","ConductingEquipment_mRID":"_E7C5F35F-E76A-49C3-93B2-6014A3DA6AA5","Terminal_mRID":"_FCD35869-CC94-42EA-AFF9-94AD3D738CC7","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l98","ConnectivityNode":"99","SimObject":"line_l98"},
{"name":"EnergyConsumer_s28a","mRID":"_7b1a239f-de20-43ac-845f-075fcc23b68e","ConductingEquipment_mRID":"_4255FC1B-153E-41FD-A935-7E0C94922A99","Terminal_mRID":"_D5A4B3AB-6889-4756-A41E-6D12B0A33FF7","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s28a","ConnectivityNode":"s28a","SimObject":"ld_s28a"},
{"name":"ACLineSegment_l47_Power","mRID":"_7b3d31f7-50b2-4e9f-9581-e0662856bd2b","ConductingEquipment_mRID":"_17A050A2-4D59-4F03-9259-27320414EE75","Terminal_mRID":"_0340A9E4-8E93-46C7-9FDD-E502C9CBC9A7","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l47","ConnectivityNode":"47","SimObject":"line_l47"},
{"name":"EnergyConsumer_s2b","mRID":"_7b75aa61-9af8-457a-b86c-5cfcf0f6c587","ConductingEquipment_mRID":"_3E721624-6B6E-42F2-B42D-1C6220ADC2CC","Terminal_mRID":"_450CEABE-EA4C-4D38-A2E7-52255EB4319C","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s2b","ConnectivityNode":"s2b","SimObject":"ld_s2b"},
{"name":"PowerTransformer_reg1a_Power","mRID":"_7b7db2b7-27bd-4624-96ea-64f3614a2c63","ConductingEquipment_mRID":"_798D1D80-B8E8-45F9-B2AB-157C01225561","Terminal_mRID":"_05C79ECD-5311-4982-8D9B-FA98CEE79727","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"PowerTransformer","ConductingEquipment_name":"reg1a","ConnectivityNode":"150","SimObject":"xf_reg1a"},
{"name":"EnergyConsumer_s7a","mRID":"_7bfee500-6d13-43c0-b743-b499fe5bada4","ConductingEquipment_mRID":"_BE72CA8C-0B24-4F82-9438-028B293C2651","Terminal_mRID":"_68A58342-7319-4DB9-AE29-C08E69025908","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s7a","ConnectivityNode":"s7a","SimObject":"ld_s7a"},
{"name":"EnergyConsumer_s69a","mRID":"_7c6f86f2-d951-40c6-891f-1552a57d7aa8","ConductingEquipment_mRID":"_72416BFF-7725-40E4-8DD6-294706E1628D","Terminal_mRID":"_3A7ECAD7-3F59-458A-926A-0B291370EE31","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s69a","ConnectivityNode":"s69a","SimObject":"ld_s69a"},
{"name":"EnergyConsumer_s33a","mRID":"_7cae2ca6-d5fd-4e3a-b50f-1c76f51ad3a4","ConductingEquipment_mRID":"_1BCC0537-EC7C-4179-911E-4937D3E32276","Terminal_mRID":"_D6279319-53F6-4A6E-A57F-3532E7B7D885","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s33a","ConnectivityNode":"s33a","SimObject":"ld_s33a"},
{"name":"ACLineSegment_l56_Power","mRID":"_7cd1985b-5211-4ebc-a625-bd0e4a79ddcd","ConductingEquipment_mRID":"_09C24BA1-48B5-40E9-AB24-B56C91BE5E91","Terminal_mRID":"_A408F458-5EC4-46A6-A9D0-789A5F135897","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l56","ConnectivityNode":"55","SimObject":"line_l56"},
{"name":"EnergyConsumer_s11a","mRID":"_7d1c9fcb-b9f8-4c78-917b-1bf4ad88d3c8","ConductingEquipment_mRID":"_829D8F45-7EFF-4D97-8B28-0512180F875E","Terminal_mRID":"_D21A584C-E6C5-48E0-94F0-53965AD41426","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s11a","ConnectivityNode":"s11a","SimObject":"ld_s11a"},
{"name":"ACLineSegment_l96_Voltage","mRID":"_7d832ee4-fb7a-45bd-b4cd-5ccc240fc433","ConductingEquipment_mRID":"_01492B93-14ED-4AEE-B860-B03FB882F181","Terminal_mRID":"_CE1EA172-54D1-4E56-BBF1-3065936D5430","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l96","ConnectivityNode":"98","SimObject":"line_l96"},
{"name":"ACLineSegment_l98_Voltage","mRID":"_7da900c6-2d8c-47d3-b5c0-3fe84fae46c2","ConductingEquipment_mRID":"_E7C5F35F-E76A-49C3-93B2-6014A3DA6AA5","Terminal_mRID":"_462CD41A-8CE7-4293-967E-01BA3FD245BB","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l98","ConnectivityNode":"100","SimObject":"line_l98"},
{"name":"PowerTransformer_reg1a_Voltage","mRID":"_7de5fb99-25e7-4d13-8855-e5982e8de17e","ConductingEquipment_mRID":"_798D1D80-B8E8-45F9-B2AB-157C01225561","Terminal_mRID":"_05C79ECD-5311-4982-8D9B-FA98CEE79727","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"PowerTransformer","ConductingEquipment_name":"reg1a","ConnectivityNode":"150","SimObject":"xf_reg1a"},
{"name":"ACLineSegment_l82_Power","mRID":"_7e10e513-02cb-4a7d-9def-e052387a7c13","ConductingEquipment_mRID":"_16974399-C03B-488E-82E4-A9DB55CC7869","Terminal_mRID":"_69E6ED78-DD69-4821-9077-23C75F1B261B","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l82","ConnectivityNode":"81","SimObject":"line_l82"},
{"name":"ACLineSegment_l117_Voltage","mRID":"_7e1196cb-883b-45af-b83f-72a4b91ffbc3","ConductingEquipment_mRID":"_DE565487-1240-4255-BBFC-8F66EEB63E91","Terminal_mRID":"_F2178EB0-9FCF-4C82-B373-A585A0C47642","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l117","ConnectivityNode":"160r","SimObject":"line_l117"},
{"name":"LoadBreakSwitch_sw4_Current","mRID":"_7e34d85a-3e3f-41e4-9a75-7121a7559065","ConductingEquipment_mRID":"_CADFBE02-28A2-47F6-B59A-0732BEEDFD0D","Terminal_mRID":"_901AA5BF-7DA9-4D81-A182-73610CC8BECC","measurementType":"A","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw4","ConnectivityNode":"60","SimObject":"swt_sw4"},
{"name":"ACLineSegment_l26_Power","mRID":"_7e6c3f88-69c3-4173-a0aa-5774fe499e43","ConductingEquipment_mRID":"_74281A5E-87B9-4881-93E6-FC9A40A82B6D","Terminal_mRID":"_846E081A-A576-4020-9192-5C1CC550594B","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l26","ConnectivityNode":"25","SimObject":"line_l26"},
{"name":"LoadBreakSwitch_sw3_Voltage","mRID":"_7f1e8d09-d711-452f-b8d9-918033552473","ConductingEquipment_mRID":"_2B793214-E6D2-498F-B92D-BE1355CBEB5D","Terminal_mRID":"_EACA47D2-E05E-4784-A44E-A18DD849A9E6","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw3","ConnectivityNode":"135","SimObject":"swt_sw3"},
{"name":"ACLineSegment_l86_Power","mRID":"_7f3d12e0-5c95-4891-9434-d92f7b0fe8c7","ConductingEquipment_mRID":"_5DB7613F-50D3-42F9-BC4C-1E7042AB23C0","Terminal_mRID":"_351B9F8F-B0D6-4309-A331-4317CD7B7BCE","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l86","ConnectivityNode":"86","SimObject":"line_l86"},
{"name":"EnergyConsumer_s49b","mRID":"_7f93b3af-9375-47f0-bb06-e731513de7e1","ConductingEquipment_mRID":"_0CD0525B-A49B-41DB-B6DF-832C6356AF5C","Terminal_mRID":"_31D97ACB-8569-45A6-8017-35841F17FC13","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s49b","ConnectivityNode":"s49b","SimObject":"ld_s49b"},
{"name":"LoadBreakSwitch_sw5_Voltage","mRID":"_7fb1191f-ccb2-4d0d-ac77-5659027c5cc2","ConductingEquipment_mRID":"_50017F02-4621-431A-8196-68184FAE0AF5","Terminal_mRID":"_6D841A76-A87E-4ECE-87C2-D08924D32DDE","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw5","ConnectivityNode":"197","SimObject":"swt_sw5"},
{"name":"ACLineSegment_l78_Voltage","mRID":"_802f6d9e-37fa-498b-a5b8-a40f1373f7e7","ConductingEquipment_mRID":"_AE6D8270-B15D-43FC-B843-F1508656C271","Terminal_mRID":"_9E5E10EA-5718-40FD-BCB7-0C5FF7585407","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l78","ConnectivityNode":"78","SimObject":"line_l78"},
{"name":"EnergyConsumer_s112a","mRID":"_80f614ab-9177-44a7-9701-d976e674a2a8","ConductingEquipment_mRID":"_F1C9665D-674C-4F99-96A7-7DD841F2C439","Terminal_mRID":"_95D7A623-03C0-405F-9BBA-3E727283D79E","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s112a","ConnectivityNode":"s112a","SimObject":"ld_s112a"},
{"name":"EnergyConsumer_s79a","mRID":"_8111e510-aefd-45b3-bbb3-049f3bf0edf3","ConductingEquipment_mRID":"_58439B9B-E819-483F-8AB2-B53BFC9EAFC4","Terminal_mRID":"_08A7CBAA-B06E-43F1-B480-DCA97BA9EDC4","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s79a","ConnectivityNode":"s79a","SimObject":"ld_s79a"},
{"name":"ACLineSegment_l80_Voltage","mRID":"_811d3ccf-e04c-41b2-a34d-19ffbacdc5cb","ConductingEquipment_mRID":"_E2AC79A0-2940-4AC7-AAE8-FDC7C31B5A35","Terminal_mRID":"_3738C1CE-82BD-4309-B27F-2F9F22C10A2A","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l80","ConnectivityNode":"80","SimObject":"line_l80"},
{"name":"PowerElectronicsConnection_PhotovoltaicUnit_dg_54","mRID":"_815ce963-a1c3-4d1c-8e64-1212b3b8f927","ConductingEquipment_mRID":"_5678709D-B184-4D9C-B309-5240F3980C6C","Terminal_mRID":"_48B5A36F-35FE-49F7-8D4D-CF6BC79B796C","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"PowerElectronicsConnection","ConductingEquipment_name":"dg_54","ConnectivityNode":"68","SimObject":"68_pvmtr"},
{"name":"ACLineSegment_l63_Voltage","mRID":"_8185a537-85b8-4ed5-8be5-434a56ab5778","ConductingEquipment_mRID":"_CDAB6416-9BA1-4691-82FA-5A9BD9AD6A1F","Terminal_mRID":"_D4AF67B5-A460-4578-8D42-60EB6DCF403E","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l63","ConnectivityNode":"64","SimObject":"line_l63"},
{"name":"ACLineSegment_l53_Voltage","mRID":"_818f8fe5-8b24-48af-96c5-697f5c0c2eee","ConductingEquipment_mRID":"_8E345951-8335-4ABB-8EE1-BCABFF08ED65","Terminal_mRID":"_E2E713A7-F02B-4692-A25F-36D1977F743C","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l53","ConnectivityNode":"54","SimObject":"line_l53"},
{"name":"EnergyConsumer_s64b","mRID":"_81e32594-9019-483a-a2b2-236217aa589b","ConductingEquipment_mRID":"_0637FE61-4205-4232-84EB-03BA77D78E83","Terminal_mRID":"_61F885B0-5C9F-43CB-8BC6-19880A2ADCFA","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s64b","ConnectivityNode":"s64b","SimObject":"ld_s64b"},
{"name":"ACLineSegment_l114_Power","mRID":"_822c706e-ce8a-4af3-aa09-d2e2e01981e8","ConductingEquipment_mRID":"_AA3AF8E5-BC7B-49D6-AF1E-0F9713F05BF4","Terminal_mRID":"_61235F6D-CAF2-4697-B7CE-BD078C55E6D3","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l114","ConnectivityNode":"135","SimObject":"line_l114"},
{"name":"ACLineSegment_l97_Voltage","mRID":"_827dbd5c-a3fb-48dc-a760-a75d121b7e33","ConductingEquipment_mRID":"_4F2C34FD-0DA6-44E0-A2F7-BB26ACFE0DD9","Terminal_mRID":"_52616054-AB3D-46D8-88F2-6ABF52BA94DA","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l97","ConnectivityNode":"99","SimObject":"line_l97"},
{"name":"ACLineSegment_l92_Voltage","mRID":"_8282ac59-d252-4336-8122-facfb0e21343","ConductingEquipment_mRID":"_37027ED6-5BED-4CC0-B8CF-1565F70DC2C0","Terminal_mRID":"_7BC01C24-E27A-4FD3-AE82-A0B16E1FA763","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l92","ConnectivityNode":"93","SimObject":"line_l92"},
{"name":"EnergyConsumer_s52a","mRID":"_82a7cc7b-f285-4dae-a374-b44022ccc6af","ConductingEquipment_mRID":"_27D8D90A-AD5F-4064-BD68-7B475DBAB144","Terminal_mRID":"_D6668067-D022-40DA-8788-B092FACA58D5","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s52a","ConnectivityNode":"s52a","SimObject":"ld_s52a"},
{"name":"ACLineSegment_l31_Power","mRID":"_82dd4c93-3d6a-4e2b-b2a6-84fef28f2322","ConductingEquipment_mRID":"_BB0CBC08-6975-4E21-8842-6593290AE14C","Terminal_mRID":"_7AA7BD63-3453-4B83-BCBF-2C0D6F168DCC","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l31","ConnectivityNode":"29","SimObject":"line_l31"},
{"name":"EnergyConsumer_s84c","mRID":"_82f74654-eeb8-4e3e-bb80-c49a47eea052","ConductingEquipment_mRID":"_C8AF73CE-E12B-4E06-B440-5B41EA17EE20","Terminal_mRID":"_EDECDA36-7C8E-4C10-88C7-3480A5A74F4A","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s84c","ConnectivityNode":"s84c","SimObject":"ld_s84c"},
{"name":"ACLineSegment_l98_Power","mRID":"_83265f69-9ba5-465d-8525-fa12282279db","ConductingEquipment_mRID":"_E7C5F35F-E76A-49C3-93B2-6014A3DA6AA5","Terminal_mRID":"_FCD35869-CC94-42EA-AFF9-94AD3D738CC7","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l98","ConnectivityNode":"99","SimObject":"line_l98"},
{"name":"PowerTransformer_xfm1_Power","mRID":"_832c4784-32c8-4795-bfe3-8d775822307d","ConductingEquipment_mRID":"_9107608D-1942-4A31-9C65-64C4DA04DFEE","Terminal_mRID":"_5A12194F-B565-40A0-A0CC-847418452F6C","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"PowerTransformer","ConductingEquipment_name":"xfm1","ConnectivityNode":"61s","SimObject":"xf_xfm1"},
{"name":"ACLineSegment_l65_Voltage","mRID":"_833a7bba-261f-4264-9097-fb506017a719","ConductingEquipment_mRID":"_04065AA9-0439-458F-849E-C900EE149CEC","Terminal_mRID":"_7B34891D-BA23-47BD-B87B-A0546F39794B","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l65","ConnectivityNode":"66","SimObject":"line_l65"},
{"name":"EnergyConsumer_s85c","mRID":"_8343fafc-06ef-4b81-848a-8eeec398e9cf","ConductingEquipment_mRID":"_2CFF104B-AC39-4449-AD57-57C25A5B3810","Terminal_mRID":"_CB4658E8-0134-488E-B28E-B6E94ABCC1BB","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s85c","ConnectivityNode":"s85c","SimObject":"ld_s85c"},
{"name":"ACLineSegment_l68_Power","mRID":"_849f3491-0d0e-400d-8ace-625888439da6","ConductingEquipment_mRID":"_16F17CBB-7228-4687-B36A-E6AD60C433D4","Terminal_mRID":"_DF3FA050-05B0-4067-8C9B-55C399B3A475","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l68","ConnectivityNode":"67","SimObject":"line_l68"},
{"name":"ACLineSegment_l80_Power","mRID":"_852fa73b-0ce9-4ff3-9c35-fee8447b8e36","ConductingEquipment_mRID":"_E2AC79A0-2940-4AC7-AAE8-FDC7C31B5A35","Terminal_mRID":"_B84DA354-AA8A-47AE-B5DA-BBABA2100F60","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l80","ConnectivityNode":"78","SimObject":"line_l80"},
{"name":"LoadBreakSwitch_sw3_Voltage","mRID":"_85425c01-ade5-4744-9d67-ac4443a206a1","ConductingEquipment_mRID":"_2B793214-E6D2-498F-B92D-BE1355CBEB5D","Terminal_mRID":"_EACA47D2-E05E-4784-A44E-A18DD849A9E6","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw3","ConnectivityNode":"135","SimObject":"swt_sw3"},
{"name":"EnergyConsumer_s106b","mRID":"_85aba8b9-ed0b-4270-a1a9-7a8a22b80341","ConductingEquipment_mRID":"_2DAA405B-C880-45AB-BA65-814186B81482","Terminal_mRID":"_8D13E5F8-9AFB-47A4-AF0B-A97974915FE6","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s106b","ConnectivityNode":"s106b","SimObject":"ld_s106b"},
{"name":"ACLineSegment_l55_Voltage","mRID":"_866faced-a688-4b72-b6c1-613d8f50660d","ConductingEquipment_mRID":"_E0E974EF-421F-4A56-8EF2-0E998853A6FA","Terminal_mRID":"_DA558F5E-1BDF-442B-99C6-DA0B7F1884C2","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l55","ConnectivityNode":"57","SimObject":"line_l55"},
{"name":"LoadBreakSwitch_sw4_State","mRID":"_86814270-12eb-4afd-90c3-114976f627b9","ConductingEquipment_mRID":"_CADFBE02-28A2-47F6-B59A-0732BEEDFD0D","Terminal_mRID":"_901AA5BF-7DA9-4D81-A182-73610CC8BECC","measurementType":"Pos","phases":"C","MeasurementClass":"Discrete","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw4","ConnectivityNode":"60","SimObject":"swt_sw4"},
{"name":"ACLineSegment_l96_Power","mRID":"_86f74015-5619-4413-af35-a35bc6d4143f","ConductingEquipment_mRID":"_01492B93-14ED-4AEE-B860-B03FB882F181","Terminal_mRID":"_A39C7A30-E37D-4CF8-A948-BAAC79668C81","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l96","ConnectivityNode":"97","SimObject":"line_l96"},
{"name":"EnergyConsumer_s50c","mRID":"_87b157ef-187b-4139-8483-3a875a138029","ConductingEquipment_mRID":"_049439C9-294C-458F-8BF6-9C3E53F604A9","Terminal_mRID":"_1B9FAF65-FCCA-432B-B9B2-8482789BBFC9","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s50c","ConnectivityNode":"s50c","SimObject":"ld_s50c"},
{"name":"ACLineSegment_l36_Power","mRID":"_880e67a0-45f3-416d-9715-b63c959542eb","ConductingEquipment_mRID":"_EFA9F4DB-A670-4D72-A4F2-8A3DE7A4B76D","Terminal_mRID":"_0AF544A2-615B-433F-BEB4-BEA50C2A120F","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l36","ConnectivityNode":"35","SimObject":"line_l36"},
{"name":"ACLineSegment_l65_Power","mRID":"_886bc150-5820-4fd3-b7d8-1839b57b62ce","ConductingEquipment_mRID":"_04065AA9-0439-458F-849E-C900EE149CEC","Terminal_mRID":"_F31AC5F7-F306-43D7-96C2-0978565F85C2","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l65","ConnectivityNode":"65","SimObject":"line_l65"},
{"name":"ACLineSegment_l50_Power","mRID":"_88b5bfd9-c588-4141-9b72-766723c2a0a0","ConductingEquipment_mRID":"_4A356123-448E-4452-9DA1-8A0DB805E0FE","Terminal_mRID":"_F58027A2-1E0C-4E16-AC57-7971445AB948","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l50","ConnectivityNode":"50","SimObject":"line_l50"},
{"name":"ACLineSegment_l64_Voltage","mRID":"_88cc89c6-61d3-41b7-8bb3-1c04e45dd5c8","ConductingEquipment_mRID":"_2787AA63-1277-446F-958B-6D224D70AE83","Terminal_mRID":"_BF0E8CA8-FE5C-4D2E-8F6A-8E6E32E4CA65","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l64","ConnectivityNode":"65","SimObject":"line_l64"},
{"name":"ACLineSegment_l19_Power","mRID":"_88fafe3b-35cb-4df6-8c4f-7652d8a7b771","ConductingEquipment_mRID":"_F2D4C683-B5DA-49BB-90A2-0E4D056EFB98","Terminal_mRID":"_EDDB66F0-8E15-4CC1-8407-404DD67D5424","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l19","ConnectivityNode":"18","SimObject":"line_l19"},
{"name":"ACLineSegment_l56_Voltage","mRID":"_8918e2e6-0a6b-4951-bda6-719e95884274","ConductingEquipment_mRID":"_09C24BA1-48B5-40E9-AB24-B56C91BE5E91","Terminal_mRID":"_60DF0E89-AB75-4845-B402-0039E92A656D","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l56","ConnectivityNode":"56","SimObject":"line_l56"},
{"name":"EnergyConsumer_s30c","mRID":"_89709e1c-f322-44d2-af61-ea5f3f7179ac","ConductingEquipment_mRID":"_30BEDABC-6958-4514-AE8A-E6FCBAC1F14A","Terminal_mRID":"_6C05FA11-53DC-4B9E-B73E-BA8985C1E8C8","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s30c","ConnectivityNode":"s30c","SimObject":"ld_s30c"},
{"name":"ACLineSegment_l10_Power","mRID":"_89921bef-ba98-4ed3-8782-a2836f5ce847","ConductingEquipment_mRID":"_0829C506-DFEA-4B3B-B7E1-5FECF444929B","Terminal_mRID":"_B6A8324D-6CED-419E-98EA-34C74F347597","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l10","ConnectivityNode":"8","SimObject":"line_l10"},
{"name":"ACLineSegment_l63_Voltage","mRID":"_89b3e9c2-16bd-4a06-899a-5974e8e0a4d0","ConductingEquipment_mRID":"_CDAB6416-9BA1-4691-82FA-5A9BD9AD6A1F","Terminal_mRID":"_D4AF67B5-A460-4578-8D42-60EB6DCF403E","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l63","ConnectivityNode":"64","SimObject":"line_l63"},
{"name":"PowerTransformer_reg1a_Power","mRID":"_89c9688e-5f48-4d14-b61b-45ff6d632947","ConductingEquipment_mRID":"_798D1D80-B8E8-45F9-B2AB-157C01225561","Terminal_mRID":"_05C79ECD-5311-4982-8D9B-FA98CEE79727","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"PowerTransformer","ConductingEquipment_name":"reg1a","ConnectivityNode":"150","SimObject":"xf_reg1a"},
{"name":"ACLineSegment_l49_Power","mRID":"_89ff4674-3e62-498f-a1b6-cb78d8f89b41","ConductingEquipment_mRID":"_3A8001C1-6452-43FA-A17D-0F69813D71EC","Terminal_mRID":"_1209E611-BA7E-46C5-88C8-93DF422DA252","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l49","ConnectivityNode":"49","SimObject":"line_l49"},
{"name":"ACLineSegment_l55_Voltage","mRID":"_8a11398a-d6bb-42bc-b8b2-321a217101c0","ConductingEquipment_mRID":"_E0E974EF-421F-4A56-8EF2-0E998853A6FA","Terminal_mRID":"_DA558F5E-1BDF-442B-99C6-DA0B7F1884C2","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l55","ConnectivityNode":"57","SimObject":"line_l55"},
{"name":"EnergyConsumer_s80b","mRID":"_8a4751dd-762e-441e-b7e4-1e8de9dcd90d","ConductingEquipment_mRID":"_523CD4BD-F185-4287-BA0B-EB9E7804652A","Terminal_mRID":"_121C2156-A318-405F-9C0A-931E6D13A279","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s80b","ConnectivityNode":"s80b","SimObject":"ld_s80b"},
{"name":"PowerElectronicsConnection_PhotovoltaicUnit_dg_30","mRID":"_8a6a8d4c-b987-4edb-bee0-8975ae2e51ab","ConductingEquipment_mRID":"_75B2B99E-FBE5-4D88-820F-1A3817EAA2C2","Terminal_mRID":"_074B1618-C1D5-4ACF-ACD3-ABB2AD833341","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"PowerElectronicsConnection","ConductingEquipment_name":"dg_30","ConnectivityNode":"43","SimObject":"43_pvmtr"},
{"name":"EnergyConsumer_s48","mRID":"_8a8d4c8f-7b35-4d89-87f7-003df8e18544","ConductingEquipment_mRID":"_DB816C3E-D485-4030-A6E2-2ACA7A7D2F98","Terminal_mRID":"_D7DA2340-9814-482F-8E75-A269ECE81648","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s48","ConnectivityNode":"48","SimObject":"ld_s48"},
{"name":"ACLineSegment_l54_Voltage","mRID":"_8b7a6d00-8632-4ce8-83e2-215d3e4df740","ConductingEquipment_mRID":"_145ADA5D-9033-4B34-A5CC-568C388D7682","Terminal_mRID":"_FFF08383-2DAA-4F5E-BB00-0FFF83C83480","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l54","ConnectivityNode":"55","SimObject":"line_l54"},
{"name":"ACLineSegment_l56_Voltage","mRID":"_8bc68ae2-b86d-4c2f-bd2e-0e8a45dbc877","ConductingEquipment_mRID":"_09C24BA1-48B5-40E9-AB24-B56C91BE5E91","Terminal_mRID":"_60DF0E89-AB75-4845-B402-0039E92A656D","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l56","ConnectivityNode":"56","SimObject":"line_l56"},
{"name":"EnergyConsumer_s66c","mRID":"_8bcfe496-d41f-41fc-8a84-21703bbaf960","ConductingEquipment_mRID":"_79BF36BE-A7E8-4858-86A2-7D6446DA2D26","Terminal_mRID":"_9D659147-D882-45B9-99A4-F7047B42C181","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s66c","ConnectivityNode":"s66c","SimObject":"ld_s66c"},
{"name":"ACLineSegment_l47_Voltage","mRID":"_8bd79d03-99dd-4059-bb0d-09e537431cf1","ConductingEquipment_mRID":"_17A050A2-4D59-4F03-9259-27320414EE75","Terminal_mRID":"_7D670EDC-47D6-40CA-AF21-0F0B43C3AEE3","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l47","ConnectivityNode":"48","SimObject":"line_l47"},
{"name":"EnergyConsumer_s92c","mRID":"_8c812689-010f-42d0-b2c4-f951880f0583","ConductingEquipment_mRID":"_3E185BD2-8F2B-4721-A1AB-6D66214C8633","Terminal_mRID":"_6CA13474-BB7F-42FE-B6B8-5353B375F881","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s92c","ConnectivityNode":"s92c","SimObject":"ld_s92c"},
{"name":"EnergyConsumer_s34c","mRID":"_8c9fceea-a543-4a89-900f-29f2b2414366","ConductingEquipment_mRID":"_9AE6308C-BB4D-435F-B69E-13E4453D91A9","Terminal_mRID":"_4F037634-2AC2-486F-9D77-78A0398B4BD6","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s34c","ConnectivityNode":"s34c","SimObject":"ld_s34c"},
{"name":"LinearShuntCompensator_c83","mRID":"_8cb9783a-c684-4eb7-8514-34f271fe9bcc","ConductingEquipment_mRID":"_5C12CD85-A6F2-4FCC-98E6-F8376C32D5A6","Terminal_mRID":"_9FE6D08A-7716-4205-B595-90F56164420F","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"LinearShuntCompensator","ConductingEquipment_name":"c83","ConnectivityNode":"83","SimObject":"cap_c83"},
{"name":"ACLineSegment_l36_Voltage","mRID":"_8cb99d1c-aef1-4448-bf41-c96e1bd04326","ConductingEquipment_mRID":"_EFA9F4DB-A670-4D72-A4F2-8A3DE7A4B76D","Terminal_mRID":"_72CA25F3-E66C-4E43-8233-D599268126E0","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l36","ConnectivityNode":"40","SimObject":"line_l36"},
{"name":"ACLineSegment_l22_Power","mRID":"_8cfe3e9a-d438-44e5-94a0-bdba44196edc","ConductingEquipment_mRID":"_27DF9F4B-2BED-4B27-9D84-CE5C97374537","Terminal_mRID":"_D9A19855-A256-46F5-ADCE-3BE5667BCAF8","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l22","ConnectivityNode":"21","SimObject":"line_l22"},
{"name":"ACLineSegment_l22_Voltage","mRID":"_8d2195cb-145e-4017-94be-c1ee88d679ab","ConductingEquipment_mRID":"_27DF9F4B-2BED-4B27-9D84-CE5C97374537","Terminal_mRID":"_B5489365-738F-4E81-B8EE-613F0694753F","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l22","ConnectivityNode":"23","SimObject":"line_l22"},
{"name":"EnergyConsumer_s50c","mRID":"_8dc1a766-573c-469c-b365-8ce51256286d","ConductingEquipment_mRID":"_049439C9-294C-458F-8BF6-9C3E53F604A9","Terminal_mRID":"_1B9FAF65-FCCA-432B-B9B2-8482789BBFC9","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s50c","ConnectivityNode":"s50c","SimObject":"ld_s50c"},
{"name":"ACLineSegment_l81_Power","mRID":"_8dc645fb-f61f-475c-9165-9e8e37d66bea","ConductingEquipment_mRID":"_D4473758-3D89-4419-940C-0B5A49DCE0F6","Terminal_mRID":"_D2BA108E-507B-4DB3-9B7C-3AB596CCD9E0","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l81","ConnectivityNode":"80","SimObject":"line_l81"},
{"name":"EnergyConsumer_s49a","mRID":"_8dc8bae4-c0d9-463b-ba13-eafb67809683","ConductingEquipment_mRID":"_1CBE15B2-EE1F-4337-A06D-B0694B04D2A4","Terminal_mRID":"_21ECEA8F-7EFF-48A0-98A8-6D9FE6BB3BAC","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s49a","ConnectivityNode":"s49a","SimObject":"ld_s49a"},
{"name":"ACLineSegment_l108_Power","mRID":"_8e0daa11-c7e6-4500-8a64-c92a4c7bacfb","ConductingEquipment_mRID":"_27486EB8-93F7-4AE5-9255-FA05AD300B98","Terminal_mRID":"_B9314695-E789-4275-BC5C-0CEE7A52F5BA","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l108","ConnectivityNode":"108","SimObject":"line_l108"},
{"name":"ACLineSegment_l99_Power","mRID":"_8ec391fb-06b1-4f6d-8539-0927d041c4d6","ConductingEquipment_mRID":"_66DACD1F-12AA-4B76-9EE1-C7CF0EA9CD52","Terminal_mRID":"_8A55FE4F-4C3A-40BD-8E76-AD44316F89DA","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l99","ConnectivityNode":"100","SimObject":"line_l99"},
{"name":"EnergyConsumer_s56b","mRID":"_8ec6a83d-2ee8-4c42-83db-475e4c8113bb","ConductingEquipment_mRID":"_F9E9D9BC-4214-4DC6-99C9-3E0CEED647B8","Terminal_mRID":"_78E04879-80E6-4044-AF35-EFC0754F917F","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s56b","ConnectivityNode":"s56b","SimObject":"ld_s56b"},
{"name":"EnergyConsumer_s20a","mRID":"_8edf08de-ed77-4b27-9c62-f7da144b62a8","ConductingEquipment_mRID":"_0D2A18DC-AFDC-4CB1-9ECA-1964941E7F5F","Terminal_mRID":"_5BDDDA49-02E5-4853-A294-500F1EC78297","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s20a","ConnectivityNode":"s20a","SimObject":"ld_s20a"},
{"name":"ACLineSegment_l68_Power","mRID":"_8f1827b9-8a4d-4b47-95d3-809c571cb352","ConductingEquipment_mRID":"_16F17CBB-7228-4687-B36A-E6AD60C433D4","Terminal_mRID":"_DF3FA050-05B0-4067-8C9B-55C399B3A475","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l68","ConnectivityNode":"67","SimObject":"line_l68"},
{"name":"ACLineSegment_l62_Power","mRID":"_8f25dbdd-ffe3-4bca-b306-812695399cf5","ConductingEquipment_mRID":"_B7EB3AA3-CD15-4DAE-A71C-07464FB1A190","Terminal_mRID":"_1BEE0C1A-599D-447F-9145-73DEF9A29F27","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l62","ConnectivityNode":"62","SimObject":"line_l62"},
{"name":"ACLineSegment_l58_Power","mRID":"_8f35ac23-65a9-4b21-92b8-2ce9fe5d1603","ConductingEquipment_mRID":"_C3D9C6FE-D0F5-4C66-96B1-9A8AB1D56821","Terminal_mRID":"_F83D6857-2B5F-42C4-AF57-81FE4A61DC90","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l58","ConnectivityNode":"57","SimObject":"line_l58"},
{"name":"ACLineSegment_l71_Power","mRID":"_8f791fd1-b0d7-4eec-833e-57044416d72d","ConductingEquipment_mRID":"_76F6F2A8-19A1-4B23-B013-097D032912A5","Terminal_mRID":"_C48B390F-F2FC-446B-B901-36FA6EC93ED8","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l71","ConnectivityNode":"70","SimObject":"line_l71"},
{"name":"ACLineSegment_l48_Voltage","mRID":"_8f9eea7e-1b40-4814-8662-cc0ac8ec4315","ConductingEquipment_mRID":"_ECE7E466-B041-49CE-AB8D-3889CD271DD1","Terminal_mRID":"_59408CA3-0238-428C-BD12-A3D92916FA76","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l48","ConnectivityNode":"49","SimObject":"line_l48"},
{"name":"LoadBreakSwitch_sw4_Current","mRID":"_8fd288fa-5b4d-4623-ad52-051c80d001d8","ConductingEquipment_mRID":"_CADFBE02-28A2-47F6-B59A-0732BEEDFD0D","Terminal_mRID":"_901AA5BF-7DA9-4D81-A182-73610CC8BECC","measurementType":"A","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw4","ConnectivityNode":"60","SimObject":"swt_sw4"},
{"name":"ACLineSegment_l12_Power","mRID":"_906bbff1-096c-4444-90bf-8be732d58b25","ConductingEquipment_mRID":"_7D3324CF-7ADC-46F9-9424-CD16371058CE","Terminal_mRID":"_CFAE5409-F8C8-49B3-9DAC-52DE7F4ECD14","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l12","ConnectivityNode":"13","SimObject":"line_l12"},
{"name":"ACLineSegment_l28_Power","mRID":"_90a388ca-6132-41dd-b37c-037dd8c1acc6","ConductingEquipment_mRID":"_ADDF5459-2424-4ECA-9E80-296F42897282","Terminal_mRID":"_FC92E6BB-7745-49CE-9108-314FABBFE099","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l28","ConnectivityNode":"26","SimObject":"line_l28"},
{"name":"ACLineSegment_l45_Power","mRID":"_91eef857-7dfe-47e9-8a6c-0420ebaf9de7","ConductingEquipment_mRID":"_0E4E4AAF-48AA-4AB9-A662-ABEA556420EB","Terminal_mRID":"_3E8C7644-48D7-4A7F-B0E0-29E1C9B48032","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l45","ConnectivityNode":"44","SimObject":"line_l45"},
{"name":"EnergyConsumer_s20a","mRID":"_91ff7a3d-ea15-4eb2-9309-daae326611bf","ConductingEquipment_mRID":"_0D2A18DC-AFDC-4CB1-9ECA-1964941E7F5F","Terminal_mRID":"_5BDDDA49-02E5-4853-A294-500F1EC78297","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s20a","ConnectivityNode":"s20a","SimObject":"ld_s20a"},
{"name":"ACLineSegment_l106_Voltage","mRID":"_923f1099-9b76-488b-ab8d-96d9cf6f08ba","ConductingEquipment_mRID":"_B9530BC5-1D04-46EF-A79A-F61E70B34B51","Terminal_mRID":"_46E2BEF0-2495-4ABA-A898-1713D00FA439","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l106","ConnectivityNode":"107","SimObject":"line_l106"},
{"name":"ACLineSegment_l61_Power","mRID":"_92547c0a-3f8e-4c0d-b023-0f8b6dfc3feb","ConductingEquipment_mRID":"_F6F83343-E092-492E-B58A-809213D943D7","Terminal_mRID":"_E786B836-7A0F-4460-898C-AEBBF72F1A6F","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l61","ConnectivityNode":"60","SimObject":"line_l61"},
{"name":"EnergyConsumer_s58b","mRID":"_92accfae-0abf-46c8-a508-07ae6bfc5cb3","ConductingEquipment_mRID":"_C589B064-5054-4973-984B-7E8FE05D8FBB","Terminal_mRID":"_DB2FCFFF-A8E2-46A1-9F04-616EB0477781","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s58b","ConnectivityNode":"s58b","SimObject":"ld_s58b"},
{"name":"EnergyConsumer_s109a","mRID":"_92bcf59a-a88c-4088-a20f-31da0890288e","ConductingEquipment_mRID":"_59916633-F046-46A4-A618-280E460030C5","Terminal_mRID":"_7D2D1A38-D8F4-45AC-9258-7FD2B38D32FB","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s109a","ConnectivityNode":"s109a","SimObject":"ld_s109a"},
{"name":"LinearShuntCompensator_c90b","mRID":"_92e31b2e-826a-49ba-b782-d18adcf1e382","ConductingEquipment_mRID":"_F2B62306-6EB6-40E9-9FA8-A7AF4FDC9D19","Terminal_mRID":"_19B90955-DACD-40F0-878B-D8EC02E71D87","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"LinearShuntCompensator","ConductingEquipment_name":"c90b","ConnectivityNode":"90","SimObject":"cap_c90b"},
{"name":"ACLineSegment_l24_Voltage","mRID":"_9352bb68-663f-423d-beb8-994dfa27448e","ConductingEquipment_mRID":"_65A7959E-A253-441C-B6FD-719B25B83444","Terminal_mRID":"_3255325B-BD35-4881-91A8-601D2D1C1BBF","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l24","ConnectivityNode":"25","SimObject":"line_l24"},
{"name":"ACLineSegment_l7_Power","mRID":"_93f03924-c2e4-46f3-89d2-02ba792b7953","ConductingEquipment_mRID":"_A13B8100-AC06-4B37-BB8A-897BDBB8F39E","Terminal_mRID":"_9E0BFA06-CDED-4AAB-B154-4737C6BDC5D9","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l7","ConnectivityNode":"7","SimObject":"line_l7"},
{"name":"EnergyConsumer_s28a","mRID":"_9423f629-667c-4d43-9f24-84d6689c7a0d","ConductingEquipment_mRID":"_4255FC1B-153E-41FD-A935-7E0C94922A99","Terminal_mRID":"_D5A4B3AB-6889-4756-A41E-6D12B0A33FF7","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s28a","ConnectivityNode":"s28a","SimObject":"ld_s28a"},
{"name":"EnergyConsumer_s106b","mRID":"_943e9fcf-5730-4fe2-be82-2fddfb99106b","ConductingEquipment_mRID":"_2DAA405B-C880-45AB-BA65-814186B81482","Terminal_mRID":"_8D13E5F8-9AFB-47A4-AF0B-A97974915FE6","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s106b","ConnectivityNode":"s106b","SimObject":"ld_s106b"},
{"name":"EnergyConsumer_s86b","mRID":"_94c54d06-21d4-42a1-8d51-ea00066b9228","ConductingEquipment_mRID":"_80532C1E-7331-4C16-AE6A-B84A6EDC542E","Terminal_mRID":"_404CE406-8860-4FF9-9547-C5C0693AF3D4","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s86b","ConnectivityNode":"s86b","SimObject":"ld_s86b"},
{"name":"EnergyConsumer_s76a","mRID":"_95110eeb-e784-42df-aa08-5488da2fff5f","ConductingEquipment_mRID":"_18B90D0F-F0BF-46D4-BAAC-29B437996910","Terminal_mRID":"_6F5908C7-4FE1-4456-9A0B-B0695FBF2EC5","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s76a","ConnectivityNode":"76","SimObject":"ld_s76a"},
{"name":"ACLineSegment_l99_Power","mRID":"_95832db7-02a3-42ab-9b5f-f6ed93cc78aa","ConductingEquipment_mRID":"_66DACD1F-12AA-4B76-9EE1-C7CF0EA9CD52","Terminal_mRID":"_8A55FE4F-4C3A-40BD-8E76-AD44316F89DA","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l99","ConnectivityNode":"100","SimObject":"line_l99"},
{"name":"EnergyConsumer_s85c","mRID":"_95b4f37f-5891-4e6f-bc54-04eab2e5b282","ConductingEquipment_mRID":"_2CFF104B-AC39-4449-AD57-57C25A5B3810","Terminal_mRID":"_CB4658E8-0134-488E-B28E-B6E94ABCC1BB","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s85c","ConnectivityNode":"s85c","SimObject":"ld_s85c"},
{"name":"ACLineSegment_l107_Power","mRID":"_95bcda35-25b8-4055-b21d-76e77e68e162","ConductingEquipment_mRID":"_C7BC1445-9420-4553-888F-08EF42390CAC","Terminal_mRID":"_C6FE4353-8A1D-4620-81DB-2C74D8993C41","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l107","ConnectivityNode":"108","SimObject":"line_l107"},
{"name":"ACLineSegment_l26_Voltage","mRID":"_95cd3942-01f8-4a29-a63c-8c2c381d13e2","ConductingEquipment_mRID":"_74281A5E-87B9-4881-93E6-FC9A40A82B6D","Terminal_mRID":"_A21D9922-45D3-43AB-90D2-1BDDA36FCA1E","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l26","ConnectivityNode":"28","SimObject":"line_l26"},
{"name":"ACLineSegment_l35_Voltage","mRID":"_95eb42fd-bd41-4874-a046-9fffe18c7be6","ConductingEquipment_mRID":"_B5B5A321-20AF-4812-8A77-1D9DEBDBDC8D","Terminal_mRID":"_C8CE02DF-4ECB-4624-A34C-1D7C2AD8A36A","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l35","ConnectivityNode":"36","SimObject":"line_l35"},
{"name":"LoadBreakSwitch_sw1_Voltage","mRID":"_96def14c-5d98-46c4-b3d9-2d14fc69ea5e","ConductingEquipment_mRID":"_58F2A586-B688-4230-9108-E3CCDEE0D0D7","Terminal_mRID":"_50141055-2948-4207-A0CB-28D536C6005F","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw1","ConnectivityNode":"150r","SimObject":"swt_sw1"},
{"name":"ACLineSegment_l4_Power","mRID":"_97af113a-f8b1-491a-830e-eb21dbb4a345","ConductingEquipment_mRID":"_04BD12D7-5C0C-4A54-B6D8-3DCF17450976","Terminal_mRID":"_1BACCFE9-F9DF-4B5C-99E9-6E9430B3A587","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l4","ConnectivityNode":"3","SimObject":"line_l4"},
{"name":"ACLineSegment_l108_Voltage","mRID":"_98522157-4eb3-4732-a730-87c120607124","ConductingEquipment_mRID":"_27486EB8-93F7-4AE5-9255-FA05AD300B98","Terminal_mRID":"_252AC2FB-C0C3-4165-8E5F-5E75BDD89C56","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l108","ConnectivityNode":"300","SimObject":"line_l108"},
{"name":"ACLineSegment_l107_Voltage","mRID":"_9887a965-db00-4420-a6fd-7b569e0b091e","ConductingEquipment_mRID":"_C7BC1445-9420-4553-888F-08EF42390CAC","Terminal_mRID":"_372BEB85-B537-4EED-907C-FCC686D78C4E","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l107","ConnectivityNode":"109","SimObject":"line_l107"},
{"name":"ACLineSegment_l92_Power","mRID":"_98a702e9-b631-4cd8-a240-ccd2ab9d2531","ConductingEquipment_mRID":"_37027ED6-5BED-4CC0-B8CF-1565F70DC2C0","Terminal_mRID":"_4C28D14D-257F-4D2E-BAA4-EBDA3724A0B5","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l92","ConnectivityNode":"91","SimObject":"line_l92"},
{"name":"ACLineSegment_l32_Power","mRID":"_98e03c12-29e8-4f17-8086-3f8378abae9a","ConductingEquipment_mRID":"_31171F95-C58A-4DDD-BBE7-4C03C6AE9378","Terminal_mRID":"_DCBC8720-212E-4E8C-A460-2813B75E88C3","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l32","ConnectivityNode":"30","SimObject":"line_l32"},
{"name":"ACLineSegment_l94_Power","mRID":"_98e5a58d-be65-403f-bbec-20aaac9c2ca0","ConductingEquipment_mRID":"_E57006F0-88F7-43EA-B047-93FDE9E3480F","Terminal_mRID":"_AA11311C-858B-4574-B9F6-D333EBBA7628","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l94","ConnectivityNode":"93","SimObject":"line_l94"},
{"name":"ACLineSegment_l97_Voltage","mRID":"_990560df-bedd-434b-a35f-71e84bd1b499","ConductingEquipment_mRID":"_4F2C34FD-0DA6-44E0-A2F7-BB26ACFE0DD9","Terminal_mRID":"_52616054-AB3D-46D8-88F2-6ABF52BA94DA","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l97","ConnectivityNode":"99","SimObject":"line_l97"},
{"name":"LoadBreakSwitch_sw7_Current","mRID":"_999ebd5a-b30c-4d4e-9730-2bd083487a64","ConductingEquipment_mRID":"_BC6A00E9-834F-4AFD-AA2B-A2136F56903D","Terminal_mRID":"_4DB2BAF3-ED55-4D90-B1A1-A2789F23DE27","measurementType":"A","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw7","ConnectivityNode":"151","SimObject":"swt_sw7"},
{"name":"LoadBreakSwitch_sw7_Voltage","mRID":"_99e70eed-d761-4f37-9e00-588708164de8","ConductingEquipment_mRID":"_BC6A00E9-834F-4AFD-AA2B-A2136F56903D","Terminal_mRID":"_4DB2BAF3-ED55-4D90-B1A1-A2789F23DE27","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw7","ConnectivityNode":"151","SimObject":"swt_sw7"},
{"name":"PowerElectronicsConnection_PhotovoltaicUnit_dg_90","mRID":"_99f3dd32-6719-4d7b-9500-1a14a93b481f","ConductingEquipment_mRID":"_7CE141EB-CB2A-4FD8-877A-994B0ADA63B0","Terminal_mRID":"_A467645B-2816-40DA-8EF4-47C433AAD20E","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"PowerElectronicsConnection","ConductingEquipment_name":"dg_90","ConnectivityNode":"113","SimObject":"113_pvmtr"},
{"name":"ACLineSegment_l67_Voltage","mRID":"_9a941afd-92eb-461b-a517-cada1fbb6c67","ConductingEquipment_mRID":"_C7981A21-AA58-4320-A175-0A67E0E0295A","Terminal_mRID":"_D187552B-02BC-4847-951A-E907C0026550","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l67","ConnectivityNode":"72","SimObject":"line_l67"},
{"name":"EnergyConsumer_s11a","mRID":"_9ac8a480-bc05-426c-bbb2-d02e3dc5f5dc","ConductingEquipment_mRID":"_829D8F45-7EFF-4D97-8B28-0512180F875E","Terminal_mRID":"_D21A584C-E6C5-48E0-94F0-53965AD41426","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s11a","ConnectivityNode":"s11a","SimObject":"ld_s11a"},
{"name":"ACLineSegment_l50_Voltage","mRID":"_9afbde25-95ac-4443-a5f5-90a15d78fdd1","ConductingEquipment_mRID":"_4A356123-448E-4452-9DA1-8A0DB805E0FE","Terminal_mRID":"_B4233026-7725-4E03-97AC-1B138D8B603A","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l50","ConnectivityNode":"51","SimObject":"line_l50"},
{"name":"ACLineSegment_l94_Power","mRID":"_9b345e13-a937-4a6b-8b79-8c2e09ec2c42","ConductingEquipment_mRID":"_E57006F0-88F7-43EA-B047-93FDE9E3480F","Terminal_mRID":"_AA11311C-858B-4574-B9F6-D333EBBA7628","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l94","ConnectivityNode":"93","SimObject":"line_l94"},
{"name":"LoadBreakSwitch_sw7_State","mRID":"_9b7e7c90-b764-40a7-bbdc-d0fe2878496a","ConductingEquipment_mRID":"_BC6A00E9-834F-4AFD-AA2B-A2136F56903D","Terminal_mRID":"_4DB2BAF3-ED55-4D90-B1A1-A2789F23DE27","measurementType":"Pos","phases":"B","MeasurementClass":"Discrete","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw7","ConnectivityNode":"151","SimObject":"swt_sw7"},
{"name":"EnergyConsumer_s9a","mRID":"_9badd681-555c-4410-8757-aba7480a4ded","ConductingEquipment_mRID":"_157D7B7E-A11B-4FDA-90B3-F14C86F5FC5F","Terminal_mRID":"_22E418E4-1E38-4BB7-9DDA-4EB63D3DA4F3","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s9a","ConnectivityNode":"s9a","SimObject":"ld_s9a"},
{"name":"PowerElectronicsConnection_PhotovoltaicUnit_dg_48","mRID":"_9bc8ea23-1e7f-4b29-b007-0b7373745ac4","ConductingEquipment_mRID":"_9140C713-CE45-4A38-9F72-92F4BD3DDB7E","Terminal_mRID":"_87D60195-9165-4BD1-9E9E-6DC4E1F669E8","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"PowerElectronicsConnection","ConductingEquipment_name":"dg_48","ConnectivityNode":"63","SimObject":"63_pvmtr"},
{"name":"EnergyConsumer_s90b","mRID":"_9c0da4bb-ba11-400d-99a1-d9297d690866","ConductingEquipment_mRID":"_883F73DE-ACBC-413F-92FE-767CD4D3938B","Terminal_mRID":"_8207EA29-6313-4AF7-9121-3D2C68ECAF9A","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s90b","ConnectivityNode":"s90b","SimObject":"ld_s90b"},
{"name":"ACLineSegment_l11_Voltage","mRID":"_9c30f3f6-bec4-416c-a39b-c6cfd7b8ea42","ConductingEquipment_mRID":"_2378849A-2FA7-4A0C-B45E-232F103C6465","Terminal_mRID":"_E996AF2E-93CB-466D-94C2-05A7B32B3AFA","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l11","ConnectivityNode":"14","SimObject":"line_l11"},
{"name":"PowerTransformer_xfm1_Power","mRID":"_9c8ff6ab-374d-4142-bda7-cb7fdb10c3b0","ConductingEquipment_mRID":"_9107608D-1942-4A31-9C65-64C4DA04DFEE","Terminal_mRID":"_0B461922-AF56-46EF-96F8-5B436B12F056","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"PowerTransformer","ConductingEquipment_name":"xfm1","ConnectivityNode":"610","SimObject":"xf_xfm1"},
{"name":"RatioTapChanger_reg3","mRID":"_9cbf8f66-8af9-45ca-be4a-942c1fcd34c3","ConductingEquipment_mRID":"_5860E9F7-B8AE-41A7-8345-51C6C8095D4A","Terminal_mRID":"_1CE95FED-A065-400B-AA71-BFFBC52C4535","measurementType":"Pos","phases":"C","MeasurementClass":"Discrete","ConductingEquipment_type":"PowerTransformer","ConductingEquipment_name":"reg3","ConnectivityNode":"25r","SimObject":"reg_reg3"},
{"name":"EnergyConsumer_s75c","mRID":"_9d2a9caa-0142-4beb-bf31-0ef5832a3775","ConductingEquipment_mRID":"_889B7B03-7D83-4953-A82D-59E99BFD105F","Terminal_mRID":"_8B14D2E1-10EE-4BC6-9007-38073892BCC8","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s75c","ConnectivityNode":"s75c","SimObject":"ld_s75c"},
{"name":"PowerElectronicsConnection_PhotovoltaicUnit_dg_42","mRID":"_9d6860cb-68ef-449b-a00d-f59720a9d657","ConductingEquipment_mRID":"_2A342724-A3EE-46AF-B58A-AADBBF24ECD5","Terminal_mRID":"_D72CD0F9-7B74-4653-8A35-379D554EBF29","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"PowerElectronicsConnection","ConductingEquipment_name":"dg_42","ConnectivityNode":"55","SimObject":"55_pvmtr"},
{"name":"EnergyConsumer_s37a","mRID":"_9db64db2-582a-4162-8c5c-520adbe3124a","ConductingEquipment_mRID":"_E3B0E6EA-49EC-4E2F-9291-4152DB25B01E","Terminal_mRID":"_43702515-0995-4ED1-92AD-FC932D17FE39","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s37a","ConnectivityNode":"s37a","SimObject":"ld_s37a"},
{"name":"EnergyConsumer_s85c","mRID":"_9de14c05-b38a-4558-8d0f-3156fcd3f058","ConductingEquipment_mRID":"_2CFF104B-AC39-4449-AD57-57C25A5B3810","Terminal_mRID":"_CB4658E8-0134-488E-B28E-B6E94ABCC1BB","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s85c","ConnectivityNode":"s85c","SimObject":"ld_s85c"},
{"name":"ACLineSegment_l52_Power","mRID":"_9de96008-db9e-409c-8027-92c2f0530152","ConductingEquipment_mRID":"_2737249C-53D2-4E8C-9003-1983B53FA897","Terminal_mRID":"_79075231-AC83-4C40-A75F-D91E408A8D1A","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l52","ConnectivityNode":"52","SimObject":"line_l52"},
{"name":"EnergyConsumer_s104c","mRID":"_9e26d0f0-e1ad-4907-b595-2a1f1184b334","ConductingEquipment_mRID":"_F92422CE-080B-4878-93DB-3F7DB2946BE0","Terminal_mRID":"_D344DD73-AB37-4AF6-A6CB-EE23D340D15E","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s104c","ConnectivityNode":"s104c","SimObject":"ld_s104c"},
{"name":"ACLineSegment_l25_Voltage","mRID":"_9e3f4a6e-f802-4267-be33-dc51fe3068aa","ConductingEquipment_mRID":"_8C3D0B67-BC6B-4861-9D31-D9C34CA62512","Terminal_mRID":"_8443250B-C3FD-4FF8-B252-B4518E3A38CF","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l25","ConnectivityNode":"26","SimObject":"line_l25"},
{"name":"ACLineSegment_l49_Power","mRID":"_9e42b08e-17bd-4ea3-afdf-8bf2689f2fee","ConductingEquipment_mRID":"_3A8001C1-6452-43FA-A17D-0F69813D71EC","Terminal_mRID":"_1209E611-BA7E-46C5-88C8-93DF422DA252","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l49","ConnectivityNode":"49","SimObject":"line_l49"},
{"name":"ACLineSegment_l3_Voltage","mRID":"_9e60471c-61f0-4752-aa53-8ac037d5b70f","ConductingEquipment_mRID":"_47C9596D-6AD8-4F24-B3C3-E5B4A247AD0A","Terminal_mRID":"_27637D24-4EB9-4775-81CC-DC4D65969D31","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l3","ConnectivityNode":"7","SimObject":"line_l3"},
{"name":"ACLineSegment_l83_Power","mRID":"_9ef0f2ca-45d7-413d-80f1-e8a93d5336f6","ConductingEquipment_mRID":"_97D3BFBD-4D9D-46A4-B585-C2986BD559E5","Terminal_mRID":"_CB163CE1-30F6-446E-B2AF-B3EE28C06BCB","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l83","ConnectivityNode":"81","SimObject":"line_l83"},
{"name":"EnergyConsumer_s1a","mRID":"_9effeb58-7663-4947-83a9-3f7650880971","ConductingEquipment_mRID":"_6A1ACE5D-7D22-4C28-8AF4-5E2280234683","Terminal_mRID":"_6E9BA2A8-E343-44D4-9E18-90BF6D4726F4","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s1a","ConnectivityNode":"s1a","SimObject":"ld_s1a"},
{"name":"EnergyConsumer_s16c","mRID":"_9f3b4e02-3c11-492c-be72-43c9fd33eca0","ConductingEquipment_mRID":"_71C6842E-4A03-40EC-8C16-DB96B8BA31DB","Terminal_mRID":"_14570C58-80F2-421A-9BC7-D89DAFF3778F","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s16c","ConnectivityNode":"s16c","SimObject":"ld_s16c"},
{"name":"PowerElectronicsConnection_PhotovoltaicUnit_dg_54","mRID":"_9f93aba2-fe1a-4c2a-a9a6-fdc797d467cb","ConductingEquipment_mRID":"_5678709D-B184-4D9C-B309-5240F3980C6C","Terminal_mRID":"_48B5A36F-35FE-49F7-8D4D-CF6BC79B796C","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"PowerElectronicsConnection","ConductingEquipment_name":"dg_54","ConnectivityNode":"68","SimObject":"68_pvmtr"},
{"name":"EnergyConsumer_s58b","mRID":"_9ffc7bb6-84a6-434e-91f6-ee4aed0e7d7e","ConductingEquipment_mRID":"_C589B064-5054-4973-984B-7E8FE05D8FBB","Terminal_mRID":"_DB2FCFFF-A8E2-46A1-9F04-616EB0477781","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s58b","ConnectivityNode":"s58b","SimObject":"ld_s58b"},
{"name":"ACLineSegment_l61_Voltage","mRID":"_a05f28f8-38ba-4464-86d1-8001915dd6de","ConductingEquipment_mRID":"_F6F83343-E092-492E-B58A-809213D943D7","Terminal_mRID":"_F4ED2E23-E2C2-4CC9-B08D-1EE15A8B419D","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l61","ConnectivityNode":"62","SimObject":"line_l61"},
{"name":"ACLineSegment_l117_Voltage","mRID":"_a0633d27-f27a-45b8-953a-df46d4ce3306","ConductingEquipment_mRID":"_DE565487-1240-4255-BBFC-8F66EEB63E91","Terminal_mRID":"_E131F07F-D4BE-4561-9D49-D5EC04BF92E5","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l117","ConnectivityNode":"67","SimObject":"line_l117"},
{"name":"ACLineSegment_l41_Voltage","mRID":"_a15574ef-bf06-4cb6-b0ec-738593a3bab1","ConductingEquipment_mRID":"_7FADA3C7-7B6A-47F6-AD8B-A433C75331DB","Terminal_mRID":"_D1DB9C51-E811-4114-94F9-2AE91FA3BE5B","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l41","ConnectivityNode":"42","SimObject":"line_l41"},
{"name":"EnergyConsumer_s63a","mRID":"_a15a9923-e18e-4cab-b038-9db2d9d0ebc5","ConductingEquipment_mRID":"_A95A3B42-BF59-4E92-9023-1D21010CA9C8","Terminal_mRID":"_40FCAB88-23AF-4478-B362-5941CBDA33BA","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s63a","ConnectivityNode":"s63a","SimObject":"ld_s63a"},
{"name":"EnergyConsumer_s95b","mRID":"_a1e6677e-46f4-4d93-8565-f7726da7dfa7","ConductingEquipment_mRID":"_CE5FF596-32AA-4F76-B55E-3B4DF57DDBE4","Terminal_mRID":"_BF513B9E-991D-49DA-9AB3-5746F7287990","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s95b","ConnectivityNode":"s95b","SimObject":"ld_s95b"},
{"name":"ACLineSegment_l17_Power","mRID":"_a1f39f31-474f-4f2c-937d-ca1f721aaccc","ConductingEquipment_mRID":"_9D18A0A8-DBC6-4098-A1F0-A116922482CC","Terminal_mRID":"_E575283E-4A84-4E64-9571-4DD964EC9861","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l17","ConnectivityNode":"15","SimObject":"line_l17"},
{"name":"ACLineSegment_l49_Voltage","mRID":"_a227beb5-230e-47fd-99c1-e1eb29c27bee","ConductingEquipment_mRID":"_3A8001C1-6452-43FA-A17D-0F69813D71EC","Terminal_mRID":"_2051E126-3A26-494E-A2DC-D81E8FA060D6","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l49","ConnectivityNode":"50","SimObject":"line_l49"},
{"name":"ACLineSegment_l86_Voltage","mRID":"_a2bd09b9-85c1-4314-acc7-2a814c61b813","ConductingEquipment_mRID":"_5DB7613F-50D3-42F9-BC4C-1E7042AB23C0","Terminal_mRID":"_E7173CF5-2E71-49EA-BEFF-0B71C23900B9","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l86","ConnectivityNode":"87","SimObject":"line_l86"},
{"name":"ACLineSegment_l55_Power","mRID":"_a2dfc141-a03b-4aa7-8138-f4f5f5596f0d","ConductingEquipment_mRID":"_E0E974EF-421F-4A56-8EF2-0E998853A6FA","Terminal_mRID":"_05D698AB-15B6-4ECA-86D9-0B6554DBB56E","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l55","ConnectivityNode":"54","SimObject":"line_l55"},
{"name":"ACLineSegment_l16_Voltage","mRID":"_a2e3316b-5388-4d99-98e4-7af90adbd36f","ConductingEquipment_mRID":"_B66658A4-CDD6-44F4-884B-9596DA08B157","Terminal_mRID":"_80B69594-23D9-42E6-97A4-F41924C986BC","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l16","ConnectivityNode":"15","SimObject":"line_l16"},
{"name":"EnergyConsumer_s74c","mRID":"_a3def546-c434-4b52-9556-5c3dbc3fa62c","ConductingEquipment_mRID":"_97882334-FA0E-4477-9112-444B17BEBABE","Terminal_mRID":"_87867E47-F4A9-4FAF-A203-D56DCF3C3D66","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s74c","ConnectivityNode":"s74c","SimObject":"ld_s74c"},
{"name":"EnergyConsumer_s80b","mRID":"_a3fec39f-0ebf-482c-a983-851ca31508b0","ConductingEquipment_mRID":"_523CD4BD-F185-4287-BA0B-EB9E7804652A","Terminal_mRID":"_121C2156-A318-405F-9C0A-931E6D13A279","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s80b","ConnectivityNode":"s80b","SimObject":"ld_s80b"},
{"name":"EnergyConsumer_s100c","mRID":"_a402b4a3-eef5-4cc6-9f6c-ce1d8dd8be44","ConductingEquipment_mRID":"_B265FE27-56BA-45AC-AD41-F3E47CE5D321","Terminal_mRID":"_6F7DDA9F-95EC-4A86-AF55-B24DDB9EC951","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s100c","ConnectivityNode":"s100c","SimObject":"ld_s100c"},
{"name":"PowerElectronicsConnection_PhotovoltaicUnit_dg_60","mRID":"_a42a9d78-785a-4adc-a73d-e1b63d60c5f6","ConductingEquipment_mRID":"_B304A564-3E82-4B7A-AB6F-C9C7E319B44F","Terminal_mRID":"_5987509D-6A00-467C-9369-DF874066E60F","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"PowerElectronicsConnection","ConductingEquipment_name":"dg_60","ConnectivityNode":"75","SimObject":"75_pvmtr"},
{"name":"ACLineSegment_l53_Power","mRID":"_a43994d6-4c22-4735-8680-23f94ccc245f","ConductingEquipment_mRID":"_8E345951-8335-4ABB-8EE1-BCABFF08ED65","Terminal_mRID":"_E4392D4F-E689-4C58-A178-FD76EFE47E4F","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l53","ConnectivityNode":"53","SimObject":"line_l53"},
{"name":"EnergyConsumer_s53a","mRID":"_a559db14-eecf-410a-a16d-90782dc22108","ConductingEquipment_mRID":"_231BE477-1B76-416E-8CCD-02B3D6C2DCFE","Terminal_mRID":"_89ED1162-F1A7-4EB3-AB38-FCF1191DC3E3","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s53a","ConnectivityNode":"s53a","SimObject":"ld_s53a"},
{"name":"ACLineSegment_l61_Power","mRID":"_a5618b18-8f61-4050-9129-ae15268cba4b","ConductingEquipment_mRID":"_F6F83343-E092-492E-B58A-809213D943D7","Terminal_mRID":"_E786B836-7A0F-4460-898C-AEBBF72F1A6F","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l61","ConnectivityNode":"60","SimObject":"line_l61"},
{"name":"EnergyConsumer_s24c","mRID":"_a59efc59-d761-4d96-858c-9164e623796c","ConductingEquipment_mRID":"_F08E3C1D-1327-4544-A04D-7817D108117D","Terminal_mRID":"_6BA9411F-A482-47D2-8891-6E83F6FF2164","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s24c","ConnectivityNode":"s24c","SimObject":"ld_s24c"},
{"name":"ACLineSegment_l38_Voltage","mRID":"_a6069e93-f167-49c9-9890-71c8b30f91bc","ConductingEquipment_mRID":"_222E3EEC-6255-423B-A328-1DD0F8993F31","Terminal_mRID":"_A811FAA0-B8AA-47D5-9477-AB25DCAE24A0","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l38","ConnectivityNode":"38","SimObject":"line_l38"},
{"name":"ACLineSegment_l117_Voltage","mRID":"_a619d6ac-aaca-4ba4-a726-f5f773f1f5d9","ConductingEquipment_mRID":"_DE565487-1240-4255-BBFC-8F66EEB63E91","Terminal_mRID":"_E131F07F-D4BE-4561-9D49-D5EC04BF92E5","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l117","ConnectivityNode":"67","SimObject":"line_l117"},
{"name":"ACLineSegment_l67_Voltage","mRID":"_a621d2ab-fae3-4958-b73d-9af776d95907","ConductingEquipment_mRID":"_C7981A21-AA58-4320-A175-0A67E0E0295A","Terminal_mRID":"_D187552B-02BC-4847-951A-E907C0026550","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l67","ConnectivityNode":"72","SimObject":"line_l67"},
{"name":"ACLineSegment_l24_Voltage","mRID":"_a6b11b82-ce8b-49f7-adfd-a500d6941a08","ConductingEquipment_mRID":"_65A7959E-A253-441C-B6FD-719B25B83444","Terminal_mRID":"_3255325B-BD35-4881-91A8-601D2D1C1BBF","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l24","ConnectivityNode":"25","SimObject":"line_l24"},
{"name":"ACLineSegment_l86_Voltage","mRID":"_a6bbf045-77ac-4f4f-bcbe-77d246209b05","ConductingEquipment_mRID":"_5DB7613F-50D3-42F9-BC4C-1E7042AB23C0","Terminal_mRID":"_E7173CF5-2E71-49EA-BEFF-0B71C23900B9","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l86","ConnectivityNode":"87","SimObject":"line_l86"},
{"name":"EnergyConsumer_s77b","mRID":"_a7883c48-e155-46a2-b2d5-023aa3aa6d8e","ConductingEquipment_mRID":"_706C6010-9862-4C4C-92C6-510903233574","Terminal_mRID":"_B85A1270-4AD7-49F6-8214-7954C0F06CB6","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s77b","ConnectivityNode":"s77b","SimObject":"ld_s77b"},
{"name":"EnergyConsumer_s1a","mRID":"_a7eab1fb-216d-488e-aa99-d5558993d71f","ConductingEquipment_mRID":"_6A1ACE5D-7D22-4C28-8AF4-5E2280234683","Terminal_mRID":"_6E9BA2A8-E343-44D4-9E18-90BF6D4726F4","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s1a","ConnectivityNode":"s1a","SimObject":"ld_s1a"},
{"name":"ACLineSegment_l52_Voltage","mRID":"_a7f56284-4778-405d-b497-b44ec3488814","ConductingEquipment_mRID":"_2737249C-53D2-4E8C-9003-1983B53FA897","Terminal_mRID":"_4E56833C-EF40-43D0-939C-A50007C176D5","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l52","ConnectivityNode":"53","SimObject":"line_l52"},
{"name":"EnergyConsumer_s6c","mRID":"_a7f85137-8643-406c-a960-2dc0835a47bd","ConductingEquipment_mRID":"_CCEB4ABE-E586-4C53-AD02-2C0B8B9C6C7C","Terminal_mRID":"_04986673-6A73-4178-8C55-C8E314B2180B","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s6c","ConnectivityNode":"s6c","SimObject":"ld_s6c"},
{"name":"ACLineSegment_l82_Voltage","mRID":"_a80c8b42-f800-45ca-8413-3c2a99bc71d9","ConductingEquipment_mRID":"_16974399-C03B-488E-82E4-A9DB55CC7869","Terminal_mRID":"_46D928FE-10EB-496A-A02E-C0C994143020","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l82","ConnectivityNode":"82","SimObject":"line_l82"},
{"name":"EnergyConsumer_s49c","mRID":"_a84e950a-3c18-416c-8e2f-6a138ba6c2d1","ConductingEquipment_mRID":"_87EAD2A8-FEF0-406A-ACA1-7A7214106F2A","Terminal_mRID":"_7485A45F-6685-41FE-B034-2DDFC1897EBB","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s49c","ConnectivityNode":"s49c","SimObject":"ld_s49c"},
{"name":"ACLineSegment_l16_Voltage","mRID":"_a8847cf9-e55d-4977-9448-ca87b6dbdd36","ConductingEquipment_mRID":"_B66658A4-CDD6-44F4-884B-9596DA08B157","Terminal_mRID":"_506CBB64-CD31-448F-884F-1341CBD47B8A","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l16","ConnectivityNode":"16","SimObject":"line_l16"},
{"name":"ACLineSegment_l47_Power","mRID":"_a8992c40-bf08-4d8a-9d31-ed0007f370d0","ConductingEquipment_mRID":"_17A050A2-4D59-4F03-9259-27320414EE75","Terminal_mRID":"_0340A9E4-8E93-46C7-9FDD-E502C9CBC9A7","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l47","ConnectivityNode":"47","SimObject":"line_l47"},
{"name":"ACLineSegment_l31_Voltage","mRID":"_a8b22cad-292a-41ef-9845-ac8adcc9e7b6","ConductingEquipment_mRID":"_BB0CBC08-6975-4E21-8842-6593290AE14C","Terminal_mRID":"_4DAFA7DF-790E-4AE2-800A-13A87B99E61F","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l31","ConnectivityNode":"30","SimObject":"line_l31"},
{"name":"PowerElectronicsConnection_PhotovoltaicUnit_dg_12","mRID":"_aa17dedc-0572-48c6-b940-5c8b1a76d8f1","ConductingEquipment_mRID":"_9BEA10F4-9DFE-4135-A679-F9ABD1B6743A","Terminal_mRID":"_E5F7EEA1-05F2-4073-B704-5DA7B98290BB","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"PowerElectronicsConnection","ConductingEquipment_name":"dg_12","ConnectivityNode":"17","SimObject":"17_pvmtr"},
{"name":"ACLineSegment_l62_Voltage","mRID":"_aa6d40ce-d6de-4a8b-94ab-a1aae390a4fb","ConductingEquipment_mRID":"_B7EB3AA3-CD15-4DAE-A71C-07464FB1A190","Terminal_mRID":"_E7ED4551-8183-428F-A7F7-62B6BC7A6F61","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l62","ConnectivityNode":"63","SimObject":"line_l62"},
{"name":"EnergyConsumer_s63a","mRID":"_aa6d4c45-c5a2-45d5-91b4-9f102ca9e528","ConductingEquipment_mRID":"_A95A3B42-BF59-4E92-9023-1D21010CA9C8","Terminal_mRID":"_40FCAB88-23AF-4478-B362-5941CBDA33BA","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s63a","ConnectivityNode":"s63a","SimObject":"ld_s63a"},
{"name":"EnergyConsumer_s11a","mRID":"_aacb18ff-f336-4d82-9347-3477dc1be8a8","ConductingEquipment_mRID":"_829D8F45-7EFF-4D97-8B28-0512180F875E","Terminal_mRID":"_D21A584C-E6C5-48E0-94F0-53965AD41426","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s11a","ConnectivityNode":"s11a","SimObject":"ld_s11a"},
{"name":"ACLineSegment_l79_Power","mRID":"_ab3fe1e3-423a-410d-b747-3cc5484dca8b","ConductingEquipment_mRID":"_D4B5CD40-1305-4717-A48C-E9055EF7CBB6","Terminal_mRID":"_8A96C625-EC82-44EB-820E-88A8962D9FFD","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l79","ConnectivityNode":"78","SimObject":"line_l79"},
{"name":"ACLineSegment_l80_Power","mRID":"_ab968191-7d19-4e8c-921b-d2a6e07f8581","ConductingEquipment_mRID":"_E2AC79A0-2940-4AC7-AAE8-FDC7C31B5A35","Terminal_mRID":"_B84DA354-AA8A-47AE-B5DA-BBABA2100F60","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l80","ConnectivityNode":"78","SimObject":"line_l80"},
{"name":"ACLineSegment_l50_Voltage","mRID":"_ab97a71a-2db8-4c4c-a4e9-d2b8e4f17adc","ConductingEquipment_mRID":"_4A356123-448E-4452-9DA1-8A0DB805E0FE","Terminal_mRID":"_B4233026-7725-4E03-97AC-1B138D8B603A","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l50","ConnectivityNode":"51","SimObject":"line_l50"},
{"name":"ACLineSegment_l85_Power","mRID":"_abe77e79-c741-4e97-bef7-ba0278d6cf9d","ConductingEquipment_mRID":"_111BF740-3B7F-4999-98A5-1A906126C252","Terminal_mRID":"_BE86D1E5-E794-4161-8045-B4B054F5E3A6","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l85","ConnectivityNode":"84","SimObject":"line_l85"},
{"name":"ACLineSegment_l19_Voltage","mRID":"_ac0ad85f-2f6b-4648-a98d-95ea10923eb8","ConductingEquipment_mRID":"_F2D4C683-B5DA-49BB-90A2-0E4D056EFB98","Terminal_mRID":"_2A6AA68C-5445-4805-9D0D-CCE410F55224","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l19","ConnectivityNode":"21","SimObject":"line_l19"},
{"name":"EnergyConsumer_s82a","mRID":"_ac0c68a9-0ef2-4f1b-a0da-1eccacb88bd9","ConductingEquipment_mRID":"_3F959500-3B05-428C-B9CA-6E64E2734BDE","Terminal_mRID":"_680267C7-582D-4008-9803-974BE3A57A3F","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s82a","ConnectivityNode":"s82a","SimObject":"ld_s82a"},
{"name":"LoadBreakSwitch_sw5_State","mRID":"_ac0def3c-c79b-4b89-a1a8-aa8f4a9233be","ConductingEquipment_mRID":"_50017F02-4621-431A-8196-68184FAE0AF5","Terminal_mRID":"_5A18B71A-BFCE-4A67-BE52-2751A14778D9","measurementType":"Pos","phases":"A","MeasurementClass":"Discrete","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw5","ConnectivityNode":"97","SimObject":"swt_sw5"},
{"name":"EnergyConsumer_s45a","mRID":"_ac185f59-bca8-4c30-aa68-f6efc7997c7d","ConductingEquipment_mRID":"_3A5AF654-A1D8-469D-A815-D5A73BFB4282","Terminal_mRID":"_A6586A83-D70C-4D6A-B8CC-A34C0FFB6DA5","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s45a","ConnectivityNode":"s45a","SimObject":"ld_s45a"},
{"name":"ACLineSegment_l27_Power","mRID":"_ac7a07bb-2e35-43f6-81d9-15e2371c5993","ConductingEquipment_mRID":"_A195C8B3-8838-4CDE-B278-E0E77E27D9D4","Terminal_mRID":"_F3447137-5558-4F40-8976-98F677421F99","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l27","ConnectivityNode":"26","SimObject":"line_l27"},
{"name":"EnergyConsumer_s82a","mRID":"_acb356df-2d83-4c25-aab3-b4b9c9f47e58","ConductingEquipment_mRID":"_3F959500-3B05-428C-B9CA-6E64E2734BDE","Terminal_mRID":"_680267C7-582D-4008-9803-974BE3A57A3F","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s82a","ConnectivityNode":"s82a","SimObject":"ld_s82a"},
{"name":"EnergyConsumer_s95b","mRID":"_acbf35a1-5fc4-4cd1-adcf-a04b2c837037","ConductingEquipment_mRID":"_CE5FF596-32AA-4F76-B55E-3B4DF57DDBE4","Terminal_mRID":"_BF513B9E-991D-49DA-9AB3-5746F7287990","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s95b","ConnectivityNode":"s95b","SimObject":"ld_s95b"},
{"name":"LoadBreakSwitch_sw5_State","mRID":"_accecae7-8097-4ae8-8fbe-924558f97c1e","ConductingEquipment_mRID":"_50017F02-4621-431A-8196-68184FAE0AF5","Terminal_mRID":"_5A18B71A-BFCE-4A67-BE52-2751A14778D9","measurementType":"Pos","phases":"B","MeasurementClass":"Discrete","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw5","ConnectivityNode":"97","SimObject":"swt_sw5"},
{"name":"ACLineSegment_l25_Power","mRID":"_ad4a618c-d0f5-441f-afc2-9eccdba68cc8","ConductingEquipment_mRID":"_8C3D0B67-BC6B-4861-9D31-D9C34CA62512","Terminal_mRID":"_FC3ADA79-CA1D-4D73-93E5-9A024859ADB3","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l25","ConnectivityNode":"25r","SimObject":"line_l25"},
{"name":"EnergyConsumer_s39b","mRID":"_ae141057-ab27-4a87-ba2c-c88e7e2dcb5e","ConductingEquipment_mRID":"_0BBE2973-5028-453D-B7FB-254642354C1D","Terminal_mRID":"_E338FE1A-E036-4615-8AB5-A1AC57490947","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s39b","ConnectivityNode":"s39b","SimObject":"ld_s39b"},
{"name":"ACLineSegment_l114_Voltage","mRID":"_ae34c46b-b82d-4965-98ef-60ff71a71aa5","ConductingEquipment_mRID":"_AA3AF8E5-BC7B-49D6-AF1E-0F9713F05BF4","Terminal_mRID":"_538E022D-68AC-46A5-9E73-6F184204BED5","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l114","ConnectivityNode":"35","SimObject":"line_l114"},
{"name":"EnergyConsumer_s94a","mRID":"_ae625169-bd90-4ca5-8e3a-7def24bcb778","ConductingEquipment_mRID":"_C6632B85-5777-4CC2-943F-1D9F7684AFE7","Terminal_mRID":"_AFE98786-4283-449B-811B-A54A2818BC9D","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s94a","ConnectivityNode":"s94a","SimObject":"ld_s94a"},
{"name":"ACLineSegment_l48_Power","mRID":"_aec8ccdc-ef02-475e-b3f8-780da7d88ccc","ConductingEquipment_mRID":"_ECE7E466-B041-49CE-AB8D-3889CD271DD1","Terminal_mRID":"_FEE47FD2-3F77-4D75-949A-8C143C0AC2E2","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l48","ConnectivityNode":"47","SimObject":"line_l48"},
{"name":"LoadBreakSwitch_sw2_State","mRID":"_af00e6c1-f35e-480c-8e20-cf15edc7faa5","ConductingEquipment_mRID":"_DD7FD9A6-2DC6-4350-BF33-32A1FF68D56D","Terminal_mRID":"_EFA882EE-531B-4CF8-A93C-BBC99E58005E","measurementType":"Pos","phases":"B","MeasurementClass":"Discrete","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw2","ConnectivityNode":"13","SimObject":"swt_sw2"},
{"name":"ACLineSegment_l37_Power","mRID":"_af04debc-17f3-4e51-95aa-e4f7ba1c5834","ConductingEquipment_mRID":"_A86BC74C-BF19-4431-9EE4-D5E7BBD0AE8E","Terminal_mRID":"_3447CB73-C3E2-4BDB-A864-1436C92FDC9D","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l37","ConnectivityNode":"36","SimObject":"line_l37"},
{"name":"EnergyConsumer_s75c","mRID":"_af4f6a6b-6433-47f9-87f2-2ac58d2fc356","ConductingEquipment_mRID":"_889B7B03-7D83-4953-A82D-59E99BFD105F","Terminal_mRID":"_8B14D2E1-10EE-4BC6-9007-38073892BCC8","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s75c","ConnectivityNode":"s75c","SimObject":"ld_s75c"},
{"name":"EnergyConsumer_s66c","mRID":"_b05080cb-d09d-42e9-b2b3-9bb348c44251","ConductingEquipment_mRID":"_79BF36BE-A7E8-4858-86A2-7D6446DA2D26","Terminal_mRID":"_9D659147-D882-45B9-99A4-F7047B42C181","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s66c","ConnectivityNode":"s66c","SimObject":"ld_s66c"},
{"name":"LinearShuntCompensator_c83","mRID":"_b0bf9b40-5e73-4c48-925a-440c940be0ac","ConductingEquipment_mRID":"_5C12CD85-A6F2-4FCC-98E6-F8376C32D5A6","Terminal_mRID":"_9FE6D08A-7716-4205-B595-90F56164420F","measurementType":"Pos","phases":"B","MeasurementClass":"Discrete","ConductingEquipment_type":"LinearShuntCompensator","ConductingEquipment_name":"c83","ConnectivityNode":"83","SimObject":"cap_c83"},
{"name":"EnergyConsumer_s87b","mRID":"_b1df05d8-a201-46c9-a5df-d39b5ec7e26d","ConductingEquipment_mRID":"_5AF8AD9D-FDDB-4058-9B74-571F2FB9D318","Terminal_mRID":"_3C8DC70D-8FA8-4459-B6ED-3773200A1819","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s87b","ConnectivityNode":"s87b","SimObject":"ld_s87b"},
{"name":"EnergyConsumer_s49c","mRID":"_b2056550-159b-4539-b83d-46593630ffb7","ConductingEquipment_mRID":"_87EAD2A8-FEF0-406A-ACA1-7A7214106F2A","Terminal_mRID":"_7485A45F-6685-41FE-B034-2DDFC1897EBB","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s49c","ConnectivityNode":"s49c","SimObject":"ld_s49c"},
{"name":"ACLineSegment_l76_Power","mRID":"_b23a1acd-bf68-44a1-ade9-f5247dd32046","ConductingEquipment_mRID":"_1505E5D8-12C0-4353-8302-BBC806A6A86E","Terminal_mRID":"_5E55348F-6F0F-4017-AD71-1265DFBDCB06","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l76","ConnectivityNode":"76","SimObject":"line_l76"},
{"name":"EnergyConsumer_s46a","mRID":"_b2c04847-809e-412f-956e-28348e885865","ConductingEquipment_mRID":"_53368E73-E438-4408-B4CC-371418D4E448","Terminal_mRID":"_FF296967-2B29-4FAA-9EC0-97BA4A8AC0DF","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s46a","ConnectivityNode":"s46a","SimObject":"ld_s46a"},
{"name":"ACLineSegment_l109_Voltage","mRID":"_b31cdd7b-a06c-4fd7-a654-bc89fed3dc13","ConductingEquipment_mRID":"_C7727BEB-F064-4770-869D-1C83C8A8CAF6","Terminal_mRID":"_72BF949A-71EE-4F2F-B640-2E6A5E5E1AFB","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l109","ConnectivityNode":"110","SimObject":"line_l109"},
{"name":"EnergyConsumer_s20a","mRID":"_b332f93d-f7d1-4348-9acf-a350e5498257","ConductingEquipment_mRID":"_0D2A18DC-AFDC-4CB1-9ECA-1964941E7F5F","Terminal_mRID":"_5BDDDA49-02E5-4853-A294-500F1EC78297","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s20a","ConnectivityNode":"s20a","SimObject":"ld_s20a"},
{"name":"ACLineSegment_l5_Power","mRID":"_b41daab0-f626-47ec-9216-854201945d32","ConductingEquipment_mRID":"_53757848-3094-4FF1-B431-24632ADE916F","Terminal_mRID":"_60459B64-C0AB-4375-AB94-09B2F41D6CA4","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l5","ConnectivityNode":"3","SimObject":"line_l5"},
{"name":"LoadBreakSwitch_sw7_Voltage","mRID":"_b42579f4-4182-4eab-a7c6-7a287c8b8c6e","ConductingEquipment_mRID":"_BC6A00E9-834F-4AFD-AA2B-A2136F56903D","Terminal_mRID":"_4DB2BAF3-ED55-4D90-B1A1-A2789F23DE27","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw7","ConnectivityNode":"151","SimObject":"swt_sw7"},
{"name":"EnergyConsumer_s96b","mRID":"_b43377fd-83f7-4823-a410-a54df93f71a6","ConductingEquipment_mRID":"_546E1941-83F6-445B-820A-2F2B23236C22","Terminal_mRID":"_BD1BAB47-C8BE-4B57-9171-90ABB08EEA24","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s96b","ConnectivityNode":"s96b","SimObject":"ld_s96b"},
{"name":"LoadBreakSwitch_sw6_Voltage","mRID":"_b4357372-6def-406d-8d1f-4d718c4ebc5e","ConductingEquipment_mRID":"_2F8E3381-FB1B-4895-9291-322807B101F1","Terminal_mRID":"_06B51512-C9A8-474F-A4CD-03352993D971","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw6","ConnectivityNode":"61","SimObject":"swt_sw6"},
{"name":"ACLineSegment_l3_Voltage","mRID":"_b492c115-4df5-42ca-a339-6eb105cdfb40","ConductingEquipment_mRID":"_47C9596D-6AD8-4F24-B3C3-E5B4A247AD0A","Terminal_mRID":"_27637D24-4EB9-4775-81CC-DC4D65969D31","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l3","ConnectivityNode":"7","SimObject":"line_l3"},
{"name":"ACLineSegment_l113_Voltage","mRID":"_b4abb8c9-9eb6-4686-bbc4-f63b258056aa","ConductingEquipment_mRID":"_EEF6D62A-3719-445E-BDB4-F66B19C05564","Terminal_mRID":"_A97678FD-1C5D-4199-B089-7127F9B11C33","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l113","ConnectivityNode":"114","SimObject":"line_l113"},
{"name":"LoadBreakSwitch_sw5_State","mRID":"_b4c18e61-8d42-4d27-8de1-060fb8353dc5","ConductingEquipment_mRID":"_50017F02-4621-431A-8196-68184FAE0AF5","Terminal_mRID":"_5A18B71A-BFCE-4A67-BE52-2751A14778D9","measurementType":"Pos","phases":"C","MeasurementClass":"Discrete","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw5","ConnectivityNode":"97","SimObject":"swt_sw5"},
{"name":"ACLineSegment_l76_Voltage","mRID":"_b56cf77e-d5ca-44c3-966f-effed75ae93f","ConductingEquipment_mRID":"_1505E5D8-12C0-4353-8302-BBC806A6A86E","Terminal_mRID":"_694CC101-72A3-4336-BFCF-064F92EDB297","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l76","ConnectivityNode":"77","SimObject":"line_l76"},
{"name":"EnergyConsumer_s51a","mRID":"_b61caf1f-15ba-4251-8833-14c0f929d0ba","ConductingEquipment_mRID":"_47381B46-ADCB-43DC-A4F3-299D4E1DA8B9","Terminal_mRID":"_8D925481-7D51-4B04-B3AB-DB8CAA08D676","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s51a","ConnectivityNode":"s51a","SimObject":"ld_s51a"},
{"name":"ACLineSegment_l67_Power","mRID":"_b658602b-3e48-4778-857c-af265db60c09","ConductingEquipment_mRID":"_C7981A21-AA58-4320-A175-0A67E0E0295A","Terminal_mRID":"_2B6346DC-0415-4DFC-BBED-9AAD1059819F","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l67","ConnectivityNode":"67","SimObject":"line_l67"},
{"name":"ACLineSegment_l100_Voltage","mRID":"_b6e4c835-5e30-48f5-a838-6b5bf76bf873","ConductingEquipment_mRID":"_F98748B4-FEAD-4D2A-86A3-A5283E186DED","Terminal_mRID":"_AA6762E5-1948-497B-AFC9-EF420FBF3DB5","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l100","ConnectivityNode":"101","SimObject":"line_l100"},
{"name":"ACLineSegment_l68_Power","mRID":"_b70ffdbb-6d93-49ac-8ea6-071a41fedc27","ConductingEquipment_mRID":"_16F17CBB-7228-4687-B36A-E6AD60C433D4","Terminal_mRID":"_DF3FA050-05B0-4067-8C9B-55C399B3A475","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l68","ConnectivityNode":"67","SimObject":"line_l68"},
{"name":"ACLineSegment_l52_Voltage","mRID":"_b79f0c2b-c854-47a5-908e-5dccaea1d58b","ConductingEquipment_mRID":"_2737249C-53D2-4E8C-9003-1983B53FA897","Terminal_mRID":"_4E56833C-EF40-43D0-939C-A50007C176D5","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l52","ConnectivityNode":"53","SimObject":"line_l52"},
{"name":"PowerElectronicsConnection_PhotovoltaicUnit_dg_90","mRID":"_b7a44b24-08f2-4c53-af9d-d867e3e717c7","ConductingEquipment_mRID":"_7CE141EB-CB2A-4FD8-877A-994B0ADA63B0","Terminal_mRID":"_A467645B-2816-40DA-8EF4-47C433AAD20E","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"PowerElectronicsConnection","ConductingEquipment_name":"dg_90","ConnectivityNode":"113","SimObject":"113_pvmtr"},
{"name":"ACLineSegment_l41_Voltage","mRID":"_b7cb2deb-9503-46f2-b11e-26dc386c8051","ConductingEquipment_mRID":"_7FADA3C7-7B6A-47F6-AD8B-A433C75331DB","Terminal_mRID":"_D1DB9C51-E811-4114-94F9-2AE91FA3BE5B","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l41","ConnectivityNode":"42","SimObject":"line_l41"},
{"name":"EnergyConsumer_s56b","mRID":"_b7ceb662-97b9-4188-ab88-247b5ec1ec32","ConductingEquipment_mRID":"_F9E9D9BC-4214-4DC6-99C9-3E0CEED647B8","Terminal_mRID":"_78E04879-80E6-4044-AF35-EFC0754F917F","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s56b","ConnectivityNode":"s56b","SimObject":"ld_s56b"},
{"name":"EnergyConsumer_s7a","mRID":"_b7ebea68-599d-46cb-bace-afa9d8bf9d39","ConductingEquipment_mRID":"_BE72CA8C-0B24-4F82-9438-028B293C2651","Terminal_mRID":"_68A58342-7319-4DB9-AE29-C08E69025908","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s7a","ConnectivityNode":"s7a","SimObject":"ld_s7a"},
{"name":"EnergyConsumer_s46a","mRID":"_b8126dab-f972-4882-bb01-335309a5149b","ConductingEquipment_mRID":"_53368E73-E438-4408-B4CC-371418D4E448","Terminal_mRID":"_FF296967-2B29-4FAA-9EC0-97BA4A8AC0DF","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s46a","ConnectivityNode":"s46a","SimObject":"ld_s46a"},
{"name":"LoadBreakSwitch_sw1_Current","mRID":"_b8436502-ea9f-4bce-abb0-ee049d6b49b7","ConductingEquipment_mRID":"_58F2A586-B688-4230-9108-E3CCDEE0D0D7","Terminal_mRID":"_50141055-2948-4207-A0CB-28D536C6005F","measurementType":"A","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw1","ConnectivityNode":"150r","SimObject":"swt_sw1"},
{"name":"EnergyConsumer_s22b","mRID":"_b8550706-fbf5-469c-b4b9-2a6a54baa150","ConductingEquipment_mRID":"_33419821-A86F-4116-9FAA-CCFFC200B3C3","Terminal_mRID":"_EA6FC113-79B6-45AC-B3FE-9FAB707AFA81","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s22b","ConnectivityNode":"s22b","SimObject":"ld_s22b"},
{"name":"EnergyConsumer_s76b","mRID":"_b8604a1c-d6cc-4d91-86a0-a827851da921","ConductingEquipment_mRID":"_283BD12C-E6F8-4594-B779-580095F3585E","Terminal_mRID":"_AD611086-8435-435B-A2F8-05B79315AD68","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s76b","ConnectivityNode":"76","SimObject":"ld_s76a"},
{"name":"EnergyConsumer_s112a","mRID":"_b863bbad-10e6-4268-9738-da817442f4dc","ConductingEquipment_mRID":"_F1C9665D-674C-4F99-96A7-7DD841F2C439","Terminal_mRID":"_95D7A623-03C0-405F-9BBA-3E727283D79E","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s112a","ConnectivityNode":"s112a","SimObject":"ld_s112a"},
{"name":"ACLineSegment_l45_Power","mRID":"_b8e8b254-1c4f-4259-949c-74b731b045c7","ConductingEquipment_mRID":"_0E4E4AAF-48AA-4AB9-A662-ABEA556420EB","Terminal_mRID":"_3E8C7644-48D7-4A7F-B0E0-29E1C9B48032","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l45","ConnectivityNode":"44","SimObject":"line_l45"},
{"name":"ACLineSegment_l63_Power","mRID":"_b8fc24bb-0bc1-423f-b012-eee3b5bb233a","ConductingEquipment_mRID":"_CDAB6416-9BA1-4691-82FA-5A9BD9AD6A1F","Terminal_mRID":"_90E77310-E9DE-4702-B034-894CF9AEBE5B","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l63","ConnectivityNode":"63","SimObject":"line_l63"},
{"name":"ACLineSegment_l14_Power","mRID":"_b9372d99-966e-4211-bd31-8bca33fe024a","ConductingEquipment_mRID":"_9011E6E7-52E4-41B1-89BC-D3B54ACA73E0","Terminal_mRID":"_F3CCEE48-CF7F-4D70-BFEF-C7FB064DEF13","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l14","ConnectivityNode":"14","SimObject":"line_l14"},
{"name":"EnergyConsumer_s55a","mRID":"_b93e2125-7286-4e19-b354-4d4d628513c6","ConductingEquipment_mRID":"_65547E9C-0E86-4988-802E-2C7FA6F21F25","Terminal_mRID":"_76D45438-2686-443E-87D5-B21CEA39E9FF","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s55a","ConnectivityNode":"s55a","SimObject":"ld_s55a"},
{"name":"ACLineSegment_l67_Voltage","mRID":"_b9983592-53e9-49ee-bf68-d896d9a132eb","ConductingEquipment_mRID":"_C7981A21-AA58-4320-A175-0A67E0E0295A","Terminal_mRID":"_D187552B-02BC-4847-951A-E907C0026550","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l67","ConnectivityNode":"72","SimObject":"line_l67"},
{"name":"ACLineSegment_l30_Power","mRID":"_ba23fcbc-a86e-420f-9a4f-e8594a42ee2b","ConductingEquipment_mRID":"_8DAD8739-BA06-48B3-88D1-E7142CEA209C","Terminal_mRID":"_03AF2099-FCEC-4ACA-AE03-5BC7982C3896","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l30","ConnectivityNode":"28","SimObject":"line_l30"},
{"name":"ACLineSegment_l36_Voltage","mRID":"_ba2720da-d377-4746-9c1f-11d27871c038","ConductingEquipment_mRID":"_EFA9F4DB-A670-4D72-A4F2-8A3DE7A4B76D","Terminal_mRID":"_72CA25F3-E66C-4E43-8233-D599268126E0","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l36","ConnectivityNode":"40","SimObject":"line_l36"},
{"name":"ACLineSegment_l22_Power","mRID":"_ba453fa1-7b67-42a5-83d5-d0f088da9188","ConductingEquipment_mRID":"_27DF9F4B-2BED-4B27-9D84-CE5C97374537","Terminal_mRID":"_D9A19855-A256-46F5-ADCE-3BE5667BCAF8","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l22","ConnectivityNode":"21","SimObject":"line_l22"},
{"name":"EnergyConsumer_s92c","mRID":"_ba6a5aa3-bcc8-426c-9bd4-2e44b49269fa","ConductingEquipment_mRID":"_3E185BD2-8F2B-4721-A1AB-6D66214C8633","Terminal_mRID":"_6CA13474-BB7F-42FE-B6B8-5353B375F881","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s92c","ConnectivityNode":"s92c","SimObject":"ld_s92c"},
{"name":"ACLineSegment_l78_Voltage","mRID":"_bae9092c-59c5-4869-b818-fa0fe77ae4af","ConductingEquipment_mRID":"_AE6D8270-B15D-43FC-B843-F1508656C271","Terminal_mRID":"_9E5E10EA-5718-40FD-BCB7-0C5FF7585407","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l78","ConnectivityNode":"78","SimObject":"line_l78"},
{"name":"EnergyConsumer_s48","mRID":"_baec5d2e-74d1-4adf-9462-866ec04976ce","ConductingEquipment_mRID":"_DB816C3E-D485-4030-A6E2-2ACA7A7D2F98","Terminal_mRID":"_D7DA2340-9814-482F-8E75-A269ECE81648","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s48","ConnectivityNode":"48","SimObject":"ld_s48"},
{"name":"ACLineSegment_l97_Power","mRID":"_bb0332d9-365a-4279-8aaf-bb52a90fdd4a","ConductingEquipment_mRID":"_4F2C34FD-0DA6-44E0-A2F7-BB26ACFE0DD9","Terminal_mRID":"_F23EEC91-633A-4A37-BD14-A5533382CD59","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l97","ConnectivityNode":"98","SimObject":"line_l97"},
{"name":"ACLineSegment_l74_Power","mRID":"_bb0722d8-901f-4c27-a4aa-846295b1e8bd","ConductingEquipment_mRID":"_8F55C870-BB32-4458-9D3D-C13C5FEA3D3B","Terminal_mRID":"_4939060F-ECCC-45A0-BBC9-3159F580C421","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l74","ConnectivityNode":"73","SimObject":"line_l74"},
{"name":"EnergyConsumer_s2b","mRID":"_bb4c67e6-2554-47b0-b906-ec474d791fea","ConductingEquipment_mRID":"_3E721624-6B6E-42F2-B42D-1C6220ADC2CC","Terminal_mRID":"_450CEABE-EA4C-4D38-A2E7-52255EB4319C","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s2b","ConnectivityNode":"s2b","SimObject":"ld_s2b"},
{"name":"LoadBreakSwitch_sw2_State","mRID":"_bc012812-4110-49e6-b671-8f27a6da3e12","ConductingEquipment_mRID":"_DD7FD9A6-2DC6-4350-BF33-32A1FF68D56D","Terminal_mRID":"_EFA882EE-531B-4CF8-A93C-BBC99E58005E","measurementType":"Pos","phases":"A","MeasurementClass":"Discrete","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw2","ConnectivityNode":"13","SimObject":"swt_sw2"},
{"name":"ACLineSegment_l86_Power","mRID":"_bc20d566-90ec-4852-871c-206c509630a1","ConductingEquipment_mRID":"_5DB7613F-50D3-42F9-BC4C-1E7042AB23C0","Terminal_mRID":"_351B9F8F-B0D6-4309-A331-4317CD7B7BCE","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l86","ConnectivityNode":"86","SimObject":"line_l86"},
{"name":"ACLineSegment_l54_Power","mRID":"_bd44ffa2-1c15-4c81-a137-8c7cc67b355d","ConductingEquipment_mRID":"_145ADA5D-9033-4B34-A5CC-568C388D7682","Terminal_mRID":"_33131032-3F54-434A-AD51-5C074B386B73","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l54","ConnectivityNode":"54","SimObject":"line_l54"},
{"name":"EnergyConsumer_s32c","mRID":"_bd5ea19d-26be-4338-b98d-f1b851fcd3be","ConductingEquipment_mRID":"_49021817-9978-420F-8D04-027037606AD7","Terminal_mRID":"_3265D0F5-FE52-423F-A26E-17D242170B83","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s32c","ConnectivityNode":"s32c","SimObject":"ld_s32c"},
{"name":"EnergyConsumer_s90b","mRID":"_bd72f62b-5e9c-49a1-8aaf-49b30ddd8c63","ConductingEquipment_mRID":"_883F73DE-ACBC-413F-92FE-767CD4D3938B","Terminal_mRID":"_8207EA29-6313-4AF7-9121-3D2C68ECAF9A","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s90b","ConnectivityNode":"s90b","SimObject":"ld_s90b"},
{"name":"EnergyConsumer_s76b","mRID":"_bd75ab1a-e884-4fdb-bb8c-640bca43ed9a","ConductingEquipment_mRID":"_283BD12C-E6F8-4594-B779-580095F3585E","Terminal_mRID":"_AD611086-8435-435B-A2F8-05B79315AD68","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s76b","ConnectivityNode":"76","SimObject":"ld_s76a"},
{"name":"EnergyConsumer_s65c","mRID":"_bd8e05b9-79dd-4e1f-93ca-2650c16fb0c0","ConductingEquipment_mRID":"_6D4E4F2F-5FFB-40AF-97A3-1297E6C16934","Terminal_mRID":"_6D522A80-961B-4370-B131-989663CE8D2B","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s65c","ConnectivityNode":"65","SimObject":"ld_s65a"},
{"name":"EnergyConsumer_s60a","mRID":"_be1baf3a-6e7d-4c76-80b8-ab5eb70eea6c","ConductingEquipment_mRID":"_C7B8A580-D6F6-473D-A806-EA64061404E6","Terminal_mRID":"_4D353235-623E-400E-931B-1D5CBC993C9E","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s60a","ConnectivityNode":"s60a","SimObject":"ld_s60a"},
{"name":"ACLineSegment_l64_Power","mRID":"_be771e76-9d58-4aad-9404-7d861dc997a9","ConductingEquipment_mRID":"_2787AA63-1277-446F-958B-6D224D70AE83","Terminal_mRID":"_42FE2E9F-A7F9-4D52-A219-F5495FC1A646","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l64","ConnectivityNode":"64","SimObject":"line_l64"},
{"name":"EnergyConsumer_s53a","mRID":"_be77b4b2-9b9f-4b2c-b4a8-2cbfa9f11a5d","ConductingEquipment_mRID":"_231BE477-1B76-416E-8CCD-02B3D6C2DCFE","Terminal_mRID":"_89ED1162-F1A7-4EB3-AB38-FCF1191DC3E3","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s53a","ConnectivityNode":"s53a","SimObject":"ld_s53a"},
{"name":"EnergyConsumer_s41c","mRID":"_bed7ab5b-9a1a-4901-aab3-644c69bf0496","ConductingEquipment_mRID":"_128495CA-29E8-465C-8D25-8A84881305EC","Terminal_mRID":"_079BD0E7-4C70-4555-8437-31AFBFB373B6","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s41c","ConnectivityNode":"s41c","SimObject":"ld_s41c"},
{"name":"ACLineSegment_l13_Power","mRID":"_c0304b8e-39ed-4f72-b4ab-2f685309c00f","ConductingEquipment_mRID":"_C31984A7-E136-482E-994E-6A54A2DBD512","Terminal_mRID":"_D4ED70B4-3810-459A-B694-64A74E32A923","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l13","ConnectivityNode":"13","SimObject":"line_l13"},
{"name":"LoadBreakSwitch_sw5_Voltage","mRID":"_c120959e-c076-464b-aac6-ea22d1a7b13c","ConductingEquipment_mRID":"_50017F02-4621-431A-8196-68184FAE0AF5","Terminal_mRID":"_6D841A76-A87E-4ECE-87C2-D08924D32DDE","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw5","ConnectivityNode":"197","SimObject":"swt_sw5"},
{"name":"EnergyConsumer_s31c","mRID":"_c1f23954-e589-495f-9ae8-825b7daca473","ConductingEquipment_mRID":"_06AD5709-68BD-4A98-88A4-7A893550D927","Terminal_mRID":"_1361A253-3E99-4909-9198-AB0110213CA4","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s31c","ConnectivityNode":"s31c","SimObject":"ld_s31c"},
{"name":"ACLineSegment_l31_Power","mRID":"_c303c36f-ba1f-47a5-bd02-880d5b4597eb","ConductingEquipment_mRID":"_BB0CBC08-6975-4E21-8842-6593290AE14C","Terminal_mRID":"_7AA7BD63-3453-4B83-BCBF-2C0D6F168DCC","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l31","ConnectivityNode":"29","SimObject":"line_l31"},
{"name":"EnergyConsumer_s95b","mRID":"_c39c6b0f-a90d-4b9b-80ea-35d9a96c4ba4","ConductingEquipment_mRID":"_CE5FF596-32AA-4F76-B55E-3B4DF57DDBE4","Terminal_mRID":"_BF513B9E-991D-49DA-9AB3-5746F7287990","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s95b","ConnectivityNode":"s95b","SimObject":"ld_s95b"},
{"name":"ACLineSegment_l9_Power","mRID":"_c3ba50a2-f4e4-4c14-bdec-dad6f5861f70","ConductingEquipment_mRID":"_86502AC9-1D8B-4E26-ACA6-43F3D5A3801F","Terminal_mRID":"_C368117C-95BE-47CD-A4D5-F6DA665E5F2B","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l9","ConnectivityNode":"8","SimObject":"line_l9"},
{"name":"ACLineSegment_l10_Power","mRID":"_c41b96e4-2408-41ed-8c56-912810a6925b","ConductingEquipment_mRID":"_0829C506-DFEA-4B3B-B7E1-5FECF444929B","Terminal_mRID":"_B6A8324D-6CED-419E-98EA-34C74F347597","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l10","ConnectivityNode":"8","SimObject":"line_l10"},
{"name":"ACLineSegment_l39_Power","mRID":"_c4c9f039-1027-47dd-83a1-a8dc48a93954","ConductingEquipment_mRID":"_5865FCB7-2F80-4A19-A5CD-D6C1D3CFDB83","Terminal_mRID":"_245B5104-7A57-4D16-B301-9977EFA37F60","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l39","ConnectivityNode":"38","SimObject":"line_l39"},
{"name":"ACLineSegment_l88_Voltage","mRID":"_c4da1f6e-26ec-42b0-9395-386705c5167a","ConductingEquipment_mRID":"_BAA17D64-889F-4168-9E0E-7E0313F4E056","Terminal_mRID":"_97C97A57-A30C-434F-A6DB-07F858977C88","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l88","ConnectivityNode":"89","SimObject":"line_l88"},
{"name":"EnergyConsumer_s64b","mRID":"_c53e955f-96ce-46df-aa57-b5010b25c19f","ConductingEquipment_mRID":"_0637FE61-4205-4232-84EB-03BA77D78E83","Terminal_mRID":"_61F885B0-5C9F-43CB-8BC6-19880A2ADCFA","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s64b","ConnectivityNode":"s64b","SimObject":"ld_s64b"},
{"name":"EnergyConsumer_s111a","mRID":"_c58bed03-ca5b-4304-a2fd-414216fef3ba","ConductingEquipment_mRID":"_7FF8CBC8-9499-4F4E-B1DB-B422AE28519A","Terminal_mRID":"_7F53E2CC-6038-45E3-8159-23A06C883A80","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s111a","ConnectivityNode":"s111a","SimObject":"ld_s111a"},
{"name":"EnergyConsumer_s64b","mRID":"_c59e0b30-4a5c-4735-b393-41fb578036e3","ConductingEquipment_mRID":"_0637FE61-4205-4232-84EB-03BA77D78E83","Terminal_mRID":"_61F885B0-5C9F-43CB-8BC6-19880A2ADCFA","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s64b","ConnectivityNode":"s64b","SimObject":"ld_s64b"},
{"name":"LinearShuntCompensator_c83","mRID":"_c5a77eb5-23c0-43b0-ab38-d106604df3ae","ConductingEquipment_mRID":"_5C12CD85-A6F2-4FCC-98E6-F8376C32D5A6","Terminal_mRID":"_9FE6D08A-7716-4205-B595-90F56164420F","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"LinearShuntCompensator","ConductingEquipment_name":"c83","ConnectivityNode":"83","SimObject":"cap_c83"},
{"name":"ACLineSegment_l56_Power","mRID":"_c6122cb4-d00d-400c-b6f0-77da7fc10160","ConductingEquipment_mRID":"_09C24BA1-48B5-40E9-AB24-B56C91BE5E91","Terminal_mRID":"_A408F458-5EC4-46A6-A9D0-789A5F135897","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l56","ConnectivityNode":"55","SimObject":"line_l56"},
{"name":"EnergyConsumer_s77b","mRID":"_c641722c-8353-4e9b-8075-7ca55a49636b","ConductingEquipment_mRID":"_706C6010-9862-4C4C-92C6-510903233574","Terminal_mRID":"_B85A1270-4AD7-49F6-8214-7954C0F06CB6","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s77b","ConnectivityNode":"s77b","SimObject":"ld_s77b"},
{"name":"ACLineSegment_l87_Power","mRID":"_c6bbbb57-cca8-47bf-af2c-9f12985b44ca","ConductingEquipment_mRID":"_6FDA54B7-5F40-4B5E-946D-A97F7FFA907F","Terminal_mRID":"_4137E3C2-8E51-4DC7-BEB1-9C27DD341174","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l87","ConnectivityNode":"87","SimObject":"line_l87"},
{"name":"PowerElectronicsConnection_PhotovoltaicUnit_dg_12","mRID":"_c7d3a23b-c552-4cb1-84d8-2ea46b0cb297","ConductingEquipment_mRID":"_9BEA10F4-9DFE-4135-A679-F9ABD1B6743A","Terminal_mRID":"_E5F7EEA1-05F2-4073-B704-5DA7B98290BB","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"PowerElectronicsConnection","ConductingEquipment_name":"dg_12","ConnectivityNode":"17","SimObject":"17_pvmtr"},
{"name":"EnergyConsumer_s103c","mRID":"_c8334fdd-596f-4198-84e6-142a1ec7db59","ConductingEquipment_mRID":"_254055D8-F01E-47DE-A39E-8249969DB504","Terminal_mRID":"_B2F936BE-F37A-420C-80EF-8B4AEF329334","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s103c","ConnectivityNode":"s103c","SimObject":"ld_s103c"},
{"name":"ACLineSegment_l77_Power","mRID":"_c8abc3a4-cba5-4a6f-baf3-3d2186093a43","ConductingEquipment_mRID":"_95534E8F-B194-4AD7-AEFB-3ACA1D7BFE24","Terminal_mRID":"_A94D0956-73F0-480D-9F55-741C95961723","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l77","ConnectivityNode":"76","SimObject":"line_l77"},
{"name":"LoadBreakSwitch_sw1_Current","mRID":"_c939d966-c6fa-4f49-8651-3fc0808f10f9","ConductingEquipment_mRID":"_58F2A586-B688-4230-9108-E3CCDEE0D0D7","Terminal_mRID":"_50141055-2948-4207-A0CB-28D536C6005F","measurementType":"A","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw1","ConnectivityNode":"150r","SimObject":"swt_sw1"},
{"name":"LoadBreakSwitch_sw6_Voltage","mRID":"_c940bcd5-18cb-48e6-8e1a-9a6a032509f4","ConductingEquipment_mRID":"_2F8E3381-FB1B-4895-9291-322807B101F1","Terminal_mRID":"_34A4B406-E9AD-4778-B2C6-8C7DA3FE7307","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw6","ConnectivityNode":"61s","SimObject":"swt_sw6"},
{"name":"ACLineSegment_l34_Power","mRID":"_c994050c-50bc-4aeb-983a-61c191f3d08c","ConductingEquipment_mRID":"_FEBB37DE-9484-4A8E-9393-0E9BC8D54F18","Terminal_mRID":"_DC7C36FE-66D7-4102-8CFB-F6AFDF229718","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l34","ConnectivityNode":"34","SimObject":"line_l34"},
{"name":"ACLineSegment_l11_Power","mRID":"_ca06c81e-1bd7-4d5a-94fa-11fbdb70cb40","ConductingEquipment_mRID":"_2378849A-2FA7-4A0C-B45E-232F103C6465","Terminal_mRID":"_FF1BE2FC-4743-4CE5-B08A-F3E7B45E9587","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l11","ConnectivityNode":"9r","SimObject":"line_l11"},
{"name":"ACLineSegment_l32_Voltage","mRID":"_ca0cebbb-c34c-4e26-923b-866cd8a21852","ConductingEquipment_mRID":"_31171F95-C58A-4DDD-BBE7-4C03C6AE9378","Terminal_mRID":"_EAC82B8B-2FD5-491D-993A-F3666EE6C39A","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l32","ConnectivityNode":"250","SimObject":"line_l32"},
{"name":"ACLineSegment_l7_Power","mRID":"_ca10cb7a-b274-4628-a5e9-ec8cc5f7085f","ConductingEquipment_mRID":"_A13B8100-AC06-4B37-BB8A-897BDBB8F39E","Terminal_mRID":"_9E0BFA06-CDED-4AAB-B154-4737C6BDC5D9","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l7","ConnectivityNode":"7","SimObject":"line_l7"},
{"name":"ACLineSegment_l99_Voltage","mRID":"_ca488dcb-ebd9-4e6b-b793-58ffc817a6ce","ConductingEquipment_mRID":"_66DACD1F-12AA-4B76-9EE1-C7CF0EA9CD52","Terminal_mRID":"_F860C628-70C4-4336-A6EF-6FD4443AA1F9","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l99","ConnectivityNode":"450","SimObject":"line_l99"},
{"name":"LoadBreakSwitch_sw2_Voltage","mRID":"_ca6fd8c2-e355-4262-9ac7-50631b945f94","ConductingEquipment_mRID":"_DD7FD9A6-2DC6-4350-BF33-32A1FF68D56D","Terminal_mRID":"_EFA882EE-531B-4CF8-A93C-BBC99E58005E","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw2","ConnectivityNode":"13","SimObject":"swt_sw2"},
{"name":"EnergyConsumer_s83c","mRID":"_cab0b9e7-828f-4922-91c2-3139b5c71618","ConductingEquipment_mRID":"_FD39C8A1-9114-45C6-91D9-798CD2FD0492","Terminal_mRID":"_ED252754-F770-45C6-A57D-DEC80184E258","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s83c","ConnectivityNode":"s83c","SimObject":"ld_s83c"},
{"name":"EnergyConsumer_s47","mRID":"_cb242603-8903-48b6-97cb-4371ab05a2a8","ConductingEquipment_mRID":"_41350E9E-0BFA-41D4-9FC0-280E661DDD2B","Terminal_mRID":"_B55FF7D7-F472-497E-9134-7AF14CA38C56","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s47","ConnectivityNode":"47","SimObject":"ld_s47"},
{"name":"ACLineSegment_l91_Power","mRID":"_cb73991e-a50f-42ea-ad95-7fc4826db647","ConductingEquipment_mRID":"_9DAA590F-5ED6-4709-9D6A-AB1555B62E3E","Terminal_mRID":"_0AD1D1ED-AFCA-428A-9F1A-A01EAE9A8B96","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l91","ConnectivityNode":"91","SimObject":"line_l91"},
{"name":"ACLineSegment_l77_Voltage","mRID":"_cb7c8dc5-f9e0-44dc-a609-c90917ec39b3","ConductingEquipment_mRID":"_95534E8F-B194-4AD7-AEFB-3ACA1D7BFE24","Terminal_mRID":"_8F2FB809-E504-4458-879B-734EB4949444","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l77","ConnectivityNode":"86","SimObject":"line_l77"},
{"name":"EnergyConsumer_s73c","mRID":"_cb91875a-175d-4154-853d-81f1e4dc46ee","ConductingEquipment_mRID":"_D7DC3126-1D34-4720-813C-E86D7E7390CE","Terminal_mRID":"_514A3029-4B06-4183-B2C8-430172012FEE","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s73c","ConnectivityNode":"s73c","SimObject":"ld_s73c"},
{"name":"PowerElectronicsConnection_PhotovoltaicUnit_dg_18","mRID":"_cbaac8ec-f8f9-4ee6-8b1b-423029c739cf","ConductingEquipment_mRID":"_18C5DD40-C3CB-4A83-A2C3-C6A480CC6D03","Terminal_mRID":"_7048188F-04D2-4DA7-BA6A-FECEC4A50674","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"PowerElectronicsConnection","ConductingEquipment_name":"dg_18","ConnectivityNode":"29","SimObject":"29_pvmtr"},
{"name":"EnergyConsumer_s49b","mRID":"_cbbdc167-a630-4764-8f6f-b0ae24391697","ConductingEquipment_mRID":"_0CD0525B-A49B-41DB-B6DF-832C6356AF5C","Terminal_mRID":"_31D97ACB-8569-45A6-8017-35841F17FC13","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s49b","ConnectivityNode":"s49b","SimObject":"ld_s49b"},
{"name":"EnergyConsumer_s107b","mRID":"_cbc4236c-f069-4329-8302-333ea8d8fde8","ConductingEquipment_mRID":"_27BA0116-91F6-4AB5-9967-D9072646DC66","Terminal_mRID":"_E40EE2E1-87DB-40E0-AAD6-476D8731F36D","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s107b","ConnectivityNode":"s107b","SimObject":"ld_s107b"},
{"name":"EnergyConsumer_s79a","mRID":"_cbf16f09-3b08-4823-80cc-514a6f9ecf1d","ConductingEquipment_mRID":"_58439B9B-E819-483F-8AB2-B53BFC9EAFC4","Terminal_mRID":"_08A7CBAA-B06E-43F1-B480-DCA97BA9EDC4","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s79a","ConnectivityNode":"s79a","SimObject":"ld_s79a"},
{"name":"ACLineSegment_l36_Power","mRID":"_cbf9da4e-0f34-40d8-906d-7225cd478858","ConductingEquipment_mRID":"_EFA9F4DB-A670-4D72-A4F2-8A3DE7A4B76D","Terminal_mRID":"_0AF544A2-615B-433F-BEB4-BEA50C2A120F","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l36","ConnectivityNode":"35","SimObject":"line_l36"},
{"name":"ACLineSegment_l35_Power","mRID":"_cc394827-de83-49e8-a82d-36ee2985ca22","ConductingEquipment_mRID":"_B5B5A321-20AF-4812-8A77-1D9DEBDBDC8D","Terminal_mRID":"_5B6C3C25-1864-43DF-B54A-3D6C06E9D327","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l35","ConnectivityNode":"35","SimObject":"line_l35"},
{"name":"ACLineSegment_l5_Voltage","mRID":"_cc57181a-1956-42d9-8bfb-ec0be8723dda","ConductingEquipment_mRID":"_53757848-3094-4FF1-B431-24632ADE916F","Terminal_mRID":"_B7A75F45-FDA4-4614-BA12-544ACE949747","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l5","ConnectivityNode":"5","SimObject":"line_l5"},
{"name":"LoadBreakSwitch_sw1_Voltage","mRID":"_cc654f1a-2ed6-4126-baf2-8264a1b96367","ConductingEquipment_mRID":"_58F2A586-B688-4230-9108-E3CCDEE0D0D7","Terminal_mRID":"_50141055-2948-4207-A0CB-28D536C6005F","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw1","ConnectivityNode":"150r","SimObject":"swt_sw1"},
{"name":"EnergyConsumer_s59b","mRID":"_cc9b83fc-680b-4e17-87f6-d4bcec95c676","ConductingEquipment_mRID":"_43F06EB6-65B2-499E-AC0D-B388DBE5604A","Terminal_mRID":"_073F365B-5BF5-43A4-94A3-C4E4259B9976","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s59b","ConnectivityNode":"s59b","SimObject":"ld_s59b"},
{"name":"EnergyConsumer_s69a","mRID":"_cca48f89-0838-47e9-b4bd-d759b9140eeb","ConductingEquipment_mRID":"_72416BFF-7725-40E4-8DD6-294706E1628D","Terminal_mRID":"_3A7ECAD7-3F59-458A-926A-0B291370EE31","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s69a","ConnectivityNode":"s69a","SimObject":"ld_s69a"},
{"name":"LoadBreakSwitch_sw2_Voltage","mRID":"_ccada0c9-b9f9-41d1-85be-7af01e8eb6f5","ConductingEquipment_mRID":"_DD7FD9A6-2DC6-4350-BF33-32A1FF68D56D","Terminal_mRID":"_EFA882EE-531B-4CF8-A93C-BBC99E58005E","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw2","ConnectivityNode":"13","SimObject":"swt_sw2"},
{"name":"ACLineSegment_l57_Power","mRID":"_ccda7668-fa3f-47da-a65c-58ef727689e6","ConductingEquipment_mRID":"_31800C9E-CCB1-4FAD-AD6A-AC4CCAB3FF37","Terminal_mRID":"_CF9D574F-8816-48F4-ACD2-219A5279A95C","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l57","ConnectivityNode":"57","SimObject":"line_l57"},
{"name":"EnergyConsumer_s22b","mRID":"_cd231b30-ac8e-4830-beda-52af699fd0d2","ConductingEquipment_mRID":"_33419821-A86F-4116-9FAA-CCFFC200B3C3","Terminal_mRID":"_EA6FC113-79B6-45AC-B3FE-9FAB707AFA81","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s22b","ConnectivityNode":"s22b","SimObject":"ld_s22b"},
{"name":"ACLineSegment_l70_Voltage","mRID":"_cd54fa31-8988-4c75-8991-833827bb4b97","ConductingEquipment_mRID":"_8FE6FEF7-3209-4A30-8578-262703B5ADF9","Terminal_mRID":"_FF89BF9C-E470-44F9-A401-121C82F76789","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l70","ConnectivityNode":"70","SimObject":"line_l70"},
{"name":"EnergyConsumer_s10a","mRID":"_ce4c6daa-3492-4f37-a9f6-d311b9ee461f","ConductingEquipment_mRID":"_87A4DA20-252D-4816-BC7E-52E1528525B7","Terminal_mRID":"_98AE5B70-ECF3-445E-8F2D-3450EAAB76B0","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s10a","ConnectivityNode":"s10a","SimObject":"ld_s10a"},
{"name":"EnergyConsumer_s48","mRID":"_ce648cc4-df80-4a5e-af5b-dd6c0969a81d","ConductingEquipment_mRID":"_DB816C3E-D485-4030-A6E2-2ACA7A7D2F98","Terminal_mRID":"_D7DA2340-9814-482F-8E75-A269ECE81648","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s48","ConnectivityNode":"48","SimObject":"ld_s48"},
{"name":"EnergyConsumer_s59b","mRID":"_cec2cee2-5a48-4506-9332-dff97c485f59","ConductingEquipment_mRID":"_43F06EB6-65B2-499E-AC0D-B388DBE5604A","Terminal_mRID":"_073F365B-5BF5-43A4-94A3-C4E4259B9976","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s59b","ConnectivityNode":"s59b","SimObject":"ld_s59b"},
{"name":"ACLineSegment_l41_Power","mRID":"_cedbdf59-5370-4563-81db-61f4f56b7329","ConductingEquipment_mRID":"_7FADA3C7-7B6A-47F6-AD8B-A433C75331DB","Terminal_mRID":"_CC0E48E4-F927-417A-921C-4FDD9FC62AD4","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l41","ConnectivityNode":"40","SimObject":"line_l41"},
{"name":"ACLineSegment_l52_Voltage","mRID":"_cf5e5cae-0bc6-4c48-a7ae-8ef965273e59","ConductingEquipment_mRID":"_2737249C-53D2-4E8C-9003-1983B53FA897","Terminal_mRID":"_4E56833C-EF40-43D0-939C-A50007C176D5","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l52","ConnectivityNode":"53","SimObject":"line_l52"},
{"name":"ACLineSegment_l67_Power","mRID":"_d00567c9-0609-4b0b-a41c-fbaddf016dda","ConductingEquipment_mRID":"_C7981A21-AA58-4320-A175-0A67E0E0295A","Terminal_mRID":"_2B6346DC-0415-4DFC-BBED-9AAD1059819F","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l67","ConnectivityNode":"67","SimObject":"line_l67"},
{"name":"EnergyConsumer_s19a","mRID":"_d07c1ed7-6d56-4aa8-8c41-87d84c43281d","ConductingEquipment_mRID":"_F90860ED-D6B6-47BF-8F0B-060E140B126E","Terminal_mRID":"_DCE2E736-46DA-42D7-842E-7C83EC46C7E2","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s19a","ConnectivityNode":"s19a","SimObject":"ld_s19a"},
{"name":"EnergyConsumer_s51a","mRID":"_d0908cdc-510f-42d0-b76a-e1b522f07562","ConductingEquipment_mRID":"_47381B46-ADCB-43DC-A4F3-299D4E1DA8B9","Terminal_mRID":"_8D925481-7D51-4B04-B3AB-DB8CAA08D676","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s51a","ConnectivityNode":"s51a","SimObject":"ld_s51a"},
{"name":"EnergyConsumer_s49b","mRID":"_d0cb1cdb-4ff1-484d-b704-6bc2fc902060","ConductingEquipment_mRID":"_0CD0525B-A49B-41DB-B6DF-832C6356AF5C","Terminal_mRID":"_31D97ACB-8569-45A6-8017-35841F17FC13","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s49b","ConnectivityNode":"s49b","SimObject":"ld_s49b"},
{"name":"ACLineSegment_l88_Voltage","mRID":"_d0d25610-5348-49ea-b847-b7de47b0cfc2","ConductingEquipment_mRID":"_BAA17D64-889F-4168-9E0E-7E0313F4E056","Terminal_mRID":"_97C97A57-A30C-434F-A6DB-07F858977C88","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l88","ConnectivityNode":"89","SimObject":"line_l88"},
{"name":"ACLineSegment_l50_Power","mRID":"_d0d4fbaf-702f-40f0-be76-e926ee9008f3","ConductingEquipment_mRID":"_4A356123-448E-4452-9DA1-8A0DB805E0FE","Terminal_mRID":"_F58027A2-1E0C-4E16-AC57-7971445AB948","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l50","ConnectivityNode":"50","SimObject":"line_l50"},
{"name":"EnergyConsumer_s88a","mRID":"_d3f38f74-61ce-4051-9e6f-6c6820f8e33e","ConductingEquipment_mRID":"_E43A509F-86A0-4D9F-9201-FE22872B00C0","Terminal_mRID":"_6AE31D89-23EE-424F-AE46-65D0E04713F0","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s88a","ConnectivityNode":"s88a","SimObject":"ld_s88a"},
{"name":"EnergyConsumer_s100c","mRID":"_d4692b1c-c295-4045-8e7d-29b88fcc1816","ConductingEquipment_mRID":"_B265FE27-56BA-45AC-AD41-F3E47CE5D321","Terminal_mRID":"_6F7DDA9F-95EC-4A86-AF55-B24DDB9EC951","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s100c","ConnectivityNode":"s100c","SimObject":"ld_s100c"},
{"name":"ACLineSegment_l115_Power","mRID":"_d4a120a6-3e2f-4c36-a5be-4991f7b46b8e","ConductingEquipment_mRID":"_6510F63A-8706-4D75-95D9-100ECDF96345","Terminal_mRID":"_4FD4BF92-6D48-4336-A60D-6D2750F6B05B","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l115","ConnectivityNode":"149","SimObject":"line_l115"},
{"name":"EnergyConsumer_s92c","mRID":"_d4e61047-b431-4120-bdb7-d2706316de0f","ConductingEquipment_mRID":"_3E185BD2-8F2B-4721-A1AB-6D66214C8633","Terminal_mRID":"_6CA13474-BB7F-42FE-B6B8-5353B375F881","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s92c","ConnectivityNode":"s92c","SimObject":"ld_s92c"},
{"name":"EnergyConsumer_s60a","mRID":"_d4f31987-fd21-4b1d-ba9a-d25979741a32","ConductingEquipment_mRID":"_C7B8A580-D6F6-473D-A806-EA64061404E6","Terminal_mRID":"_4D353235-623E-400E-931B-1D5CBC993C9E","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s60a","ConnectivityNode":"s60a","SimObject":"ld_s60a"},
{"name":"ACLineSegment_l104_Voltage","mRID":"_d51caf4c-5dee-4e2c-9103-7ae132fbc525","ConductingEquipment_mRID":"_8671070F-95F9-4D91-BDB4-2CA20057EF2A","Terminal_mRID":"_C8D887ED-3425-4679-9480-624449E7D791","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l104","ConnectivityNode":"106","SimObject":"line_l104"},
{"name":"ACLineSegment_l3_Power","mRID":"_d6825484-fdf9-46aa-9ca7-9a763bbd9053","ConductingEquipment_mRID":"_47C9596D-6AD8-4F24-B3C3-E5B4A247AD0A","Terminal_mRID":"_C29F4BCB-709F-4B45-85FC-B19AA6C64DAF","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l3","ConnectivityNode":"1","SimObject":"line_l3"},
{"name":"ACLineSegment_l114_Power","mRID":"_d6855805-5011-4fba-9167-3d269ba0937b","ConductingEquipment_mRID":"_AA3AF8E5-BC7B-49D6-AF1E-0F9713F05BF4","Terminal_mRID":"_61235F6D-CAF2-4697-B7CE-BD078C55E6D3","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l114","ConnectivityNode":"135","SimObject":"line_l114"},
{"name":"ACLineSegment_l26_Voltage","mRID":"_d7392f4f-5745-44de-8197-5506b045dc02","ConductingEquipment_mRID":"_74281A5E-87B9-4881-93E6-FC9A40A82B6D","Terminal_mRID":"_A21D9922-45D3-43AB-90D2-1BDDA36FCA1E","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l26","ConnectivityNode":"28","SimObject":"line_l26"},
{"name":"ACLineSegment_l65_Power","mRID":"_d74f13c8-6a30-426c-a5cb-116651e872e8","ConductingEquipment_mRID":"_04065AA9-0439-458F-849E-C900EE149CEC","Terminal_mRID":"_F31AC5F7-F306-43D7-96C2-0978565F85C2","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l65","ConnectivityNode":"65","SimObject":"line_l65"},
{"name":"ACLineSegment_l88_Voltage","mRID":"_d786d8e4-0377-401e-932f-ef4e953c4084","ConductingEquipment_mRID":"_BAA17D64-889F-4168-9E0E-7E0313F4E056","Terminal_mRID":"_97C97A57-A30C-434F-A6DB-07F858977C88","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l88","ConnectivityNode":"89","SimObject":"line_l88"},
{"name":"ACLineSegment_l84_Power","mRID":"_d7a4a4a8-4b9c-4f94-a17a-2190b9abf840","ConductingEquipment_mRID":"_9FDEA955-4486-4126-A52D-FF8FD883F422","Terminal_mRID":"_3B8A9BE7-54FE-4141-BB94-C3A375FAE71E","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l84","ConnectivityNode":"82","SimObject":"line_l84"},
{"name":"EnergyConsumer_s56b","mRID":"_d7c52f55-caab-47d3-a152-9898d990c394","ConductingEquipment_mRID":"_F9E9D9BC-4214-4DC6-99C9-3E0CEED647B8","Terminal_mRID":"_78E04879-80E6-4044-AF35-EFC0754F917F","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s56b","ConnectivityNode":"s56b","SimObject":"ld_s56b"},
{"name":"ACLineSegment_l73_Power","mRID":"_d7f62891-806e-4773-9440-b9d857d71e11","ConductingEquipment_mRID":"_DCDDF56C-5518-49C6-8051-BE4F444F57D2","Terminal_mRID":"_CB94AABD-1446-4960-8D63-01311ED0546B","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l73","ConnectivityNode":"72","SimObject":"line_l73"},
{"name":"EnergyConsumer_s103c","mRID":"_d8256f04-5e1e-4c58-ad8e-e812bf4492ac","ConductingEquipment_mRID":"_254055D8-F01E-47DE-A39E-8249969DB504","Terminal_mRID":"_B2F936BE-F37A-420C-80EF-8B4AEF329334","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s103c","ConnectivityNode":"s103c","SimObject":"ld_s103c"},
{"name":"EnergyConsumer_s19a","mRID":"_d82fb27d-8938-4c95-9845-d4d773c80617","ConductingEquipment_mRID":"_F90860ED-D6B6-47BF-8F0B-060E140B126E","Terminal_mRID":"_DCE2E736-46DA-42D7-842E-7C83EC46C7E2","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s19a","ConnectivityNode":"s19a","SimObject":"ld_s19a"},
{"name":"EnergyConsumer_s4c","mRID":"_d905ca76-3dbc-4015-9bf8-c0cd56c6bb1e","ConductingEquipment_mRID":"_9E732247-FA47-43EF-94AE-90468D444E96","Terminal_mRID":"_783EA44F-56F7-4267-BC73-A7B6CACFB009","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s4c","ConnectivityNode":"s4c","SimObject":"ld_s4c"},
{"name":"EnergyConsumer_s33a","mRID":"_d948c8a7-97f7-4ad3-afa2-bd478a4d47e1","ConductingEquipment_mRID":"_1BCC0537-EC7C-4179-911E-4937D3E32276","Terminal_mRID":"_D6279319-53F6-4A6E-A57F-3532E7B7D885","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s33a","ConnectivityNode":"s33a","SimObject":"ld_s33a"},
{"name":"ACLineSegment_l115_Power","mRID":"_d99d6237-9d13-4469-997a-1b17bd5ad284","ConductingEquipment_mRID":"_6510F63A-8706-4D75-95D9-100ECDF96345","Terminal_mRID":"_4FD4BF92-6D48-4336-A60D-6D2750F6B05B","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l115","ConnectivityNode":"149","SimObject":"line_l115"},
{"name":"ACLineSegment_l66_Power","mRID":"_d99e5e98-23b3-440e-ad9a-7e8b60cc2b20","ConductingEquipment_mRID":"_45DAE775-94AE-404C-AFC6-3901D393F689","Terminal_mRID":"_58DA9534-9349-4C0D-AE49-1C72B31700F9","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l66","ConnectivityNode":"67","SimObject":"line_l66"},
{"name":"EnergyConsumer_s35a","mRID":"_d9b9d484-f747-4762-a273-ace7d1586a10","ConductingEquipment_mRID":"_C4B73837-2D9F-4A13-9DAC-37D3E0A7B51B","Terminal_mRID":"_7349FC6B-F911-48E9-A818-EE5CB7DE9063","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s35a","ConnectivityNode":"35","SimObject":"ld_s35a"},
{"name":"EnergyConsumer_s30c","mRID":"_da7db7d5-65ba-442a-a551-2ed43e940f68","ConductingEquipment_mRID":"_30BEDABC-6958-4514-AE8A-E6FCBAC1F14A","Terminal_mRID":"_6C05FA11-53DC-4B9E-B73E-BA8985C1E8C8","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s30c","ConnectivityNode":"s30c","SimObject":"ld_s30c"},
{"name":"ACLineSegment_l32_Voltage","mRID":"_daf9e37f-aa30-4d27-86a5-7ac92fad7e98","ConductingEquipment_mRID":"_31171F95-C58A-4DDD-BBE7-4C03C6AE9378","Terminal_mRID":"_EAC82B8B-2FD5-491D-993A-F3666EE6C39A","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l32","ConnectivityNode":"250","SimObject":"line_l32"},
{"name":"ACLineSegment_l60_Power","mRID":"_db9f9b1d-bef3-4d4e-a2e1-e0083daf02d3","ConductingEquipment_mRID":"_49483E78-DF9E-4CE7-8106-5C1DCFDE90A9","Terminal_mRID":"_EF663F0B-827C-4566-8F6F-2FA218025AA1","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l60","ConnectivityNode":"60","SimObject":"line_l60"},
{"name":"ACLineSegment_l55_Voltage","mRID":"_dbcad6aa-5787-4ba2-a14a-8675d5b71207","ConductingEquipment_mRID":"_E0E974EF-421F-4A56-8EF2-0E998853A6FA","Terminal_mRID":"_DA558F5E-1BDF-442B-99C6-DA0B7F1884C2","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l55","ConnectivityNode":"57","SimObject":"line_l55"},
{"name":"ACLineSegment_l105_Power","mRID":"_dbf3dc93-4b5a-4ecc-83c3-96657d5cdbf2","ConductingEquipment_mRID":"_6F274AB7-2524-4EBD-8EA1-20A3BFDF4F9A","Terminal_mRID":"_C40E63E0-5F70-4BC4-98AD-765C026A2377","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l105","ConnectivityNode":"105","SimObject":"line_l105"},
{"name":"ACLineSegment_l49_Voltage","mRID":"_dc560b0a-94ef-45e7-ac14-a9ce6c0c33e4","ConductingEquipment_mRID":"_3A8001C1-6452-43FA-A17D-0F69813D71EC","Terminal_mRID":"_2051E126-3A26-494E-A2DC-D81E8FA060D6","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l49","ConnectivityNode":"50","SimObject":"line_l49"},
{"name":"EnergyConsumer_s107b","mRID":"_dca0e4d5-4b37-4c12-8cbe-5cccc966e4b6","ConductingEquipment_mRID":"_27BA0116-91F6-4AB5-9967-D9072646DC66","Terminal_mRID":"_E40EE2E1-87DB-40E0-AAD6-476D8731F36D","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s107b","ConnectivityNode":"s107b","SimObject":"ld_s107b"},
{"name":"ACLineSegment_l47_Voltage","mRID":"_dceab114-3388-41a4-b60b-48fa6700ccb5","ConductingEquipment_mRID":"_17A050A2-4D59-4F03-9259-27320414EE75","Terminal_mRID":"_7D670EDC-47D6-40CA-AF21-0F0B43C3AEE3","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l47","ConnectivityNode":"48","SimObject":"line_l47"},
{"name":"LoadBreakSwitch_sw7_Voltage","mRID":"_dd2f9d3a-e9a5-4948-a0bb-fabde9bd9539","ConductingEquipment_mRID":"_BC6A00E9-834F-4AFD-AA2B-A2136F56903D","Terminal_mRID":"_E4FC1991-6E3E-4D1F-95CC-03F149702188","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw7","ConnectivityNode":"300_open","SimObject":"swt_sw7"},
{"name":"ACLineSegment_l74_Voltage","mRID":"_dd904ec2-1963-4081-b6c9-ef3eeedcce05","ConductingEquipment_mRID":"_8F55C870-BB32-4458-9D3D-C13C5FEA3D3B","Terminal_mRID":"_CB534A70-5A86-4B65-A02E-336C044930EF","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l74","ConnectivityNode":"74","SimObject":"line_l74"},
{"name":"ACLineSegment_l116_Voltage","mRID":"_ddba6735-b0bd-44b8-afd5-2b028c5920a0","ConductingEquipment_mRID":"_4C2B8DC2-8784-4D5E-974A-EAE6E8C8C805","Terminal_mRID":"_5E2CF4BB-C805-4938-A0E6-22DD30E36324","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l116","ConnectivityNode":"52","SimObject":"line_l116"},
{"name":"ACLineSegment_l101_Power","mRID":"_ddd89a23-896a-404d-9a49-888a70587e67","ConductingEquipment_mRID":"_CB275A72-133C-44F3-9159-B5988FC27BA3","Terminal_mRID":"_95F773D9-D5E3-491A-AA55-1F8C55FD385F","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l101","ConnectivityNode":"101","SimObject":"line_l101"},
{"name":"LinearShuntCompensator_c90b","mRID":"_ddf77e07-4ced-4f93-9d61-2467d399a3d1","ConductingEquipment_mRID":"_F2B62306-6EB6-40E9-9FA8-A7AF4FDC9D19","Terminal_mRID":"_19B90955-DACD-40F0-878B-D8EC02E71D87","measurementType":"Pos","phases":"B","MeasurementClass":"Discrete","ConductingEquipment_type":"LinearShuntCompensator","ConductingEquipment_name":"c90b","ConnectivityNode":"90","SimObject":"cap_c90b"},
{"name":"ACLineSegment_l50_Voltage","mRID":"_ddfe5e47-31a4-4d34-a3eb-46d5d1e68ceb","ConductingEquipment_mRID":"_4A356123-448E-4452-9DA1-8A0DB805E0FE","Terminal_mRID":"_B4233026-7725-4E03-97AC-1B138D8B603A","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l50","ConnectivityNode":"51","SimObject":"line_l50"},
{"name":"EnergyConsumer_s7a","mRID":"_de449ba1-e3bd-4138-9d4a-8e46797e33ec","ConductingEquipment_mRID":"_BE72CA8C-0B24-4F82-9438-028B293C2651","Terminal_mRID":"_68A58342-7319-4DB9-AE29-C08E69025908","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s7a","ConnectivityNode":"s7a","SimObject":"ld_s7a"},
{"name":"ACLineSegment_l55_Power","mRID":"_de593cd5-18cb-4ab6-93cd-5d7bfb8a471e","ConductingEquipment_mRID":"_E0E974EF-421F-4A56-8EF2-0E998853A6FA","Terminal_mRID":"_05D698AB-15B6-4ECA-86D9-0B6554DBB56E","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l55","ConnectivityNode":"54","SimObject":"line_l55"},
{"name":"EnergyConsumer_s49b","mRID":"_de72b04b-7350-4b5a-8868-0ad20add37e7","ConductingEquipment_mRID":"_0CD0525B-A49B-41DB-B6DF-832C6356AF5C","Terminal_mRID":"_31D97ACB-8569-45A6-8017-35841F17FC13","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s49b","ConnectivityNode":"s49b","SimObject":"ld_s49b"},
{"name":"ACLineSegment_l58_Power","mRID":"_de817fcf-20fa-495c-970c-84e570fcb7e4","ConductingEquipment_mRID":"_C3D9C6FE-D0F5-4C66-96B1-9A8AB1D56821","Terminal_mRID":"_F83D6857-2B5F-42C4-AF57-81FE4A61DC90","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l58","ConnectivityNode":"57","SimObject":"line_l58"},
{"name":"ACLineSegment_l82_Voltage","mRID":"_deaab2fe-704b-4565-be1a-8dfd1af1b386","ConductingEquipment_mRID":"_16974399-C03B-488E-82E4-A9DB55CC7869","Terminal_mRID":"_46D928FE-10EB-496A-A02E-C0C994143020","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l82","ConnectivityNode":"82","SimObject":"line_l82"},
{"name":"LoadBreakSwitch_sw1_Voltage","mRID":"_dead1a56-c989-44b6-b66e-5b98bc80f3c2","ConductingEquipment_mRID":"_58F2A586-B688-4230-9108-E3CCDEE0D0D7","Terminal_mRID":"_F0D94DFF-3177-4044-A3B7-9FAF982F4FFF","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw1","ConnectivityNode":"149","SimObject":"swt_sw1"},
{"name":"LoadBreakSwitch_sw2_Voltage","mRID":"_deb2701a-6547-4c59-b932-a2b6a7ef1053","ConductingEquipment_mRID":"_DD7FD9A6-2DC6-4350-BF33-32A1FF68D56D","Terminal_mRID":"_EFA882EE-531B-4CF8-A93C-BBC99E58005E","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw2","ConnectivityNode":"13","SimObject":"swt_sw2"},
{"name":"EnergyConsumer_s31c","mRID":"_ded9035c-1c68-4437-be5a-bf3fd91545cd","ConductingEquipment_mRID":"_06AD5709-68BD-4A98-88A4-7A893550D927","Terminal_mRID":"_1361A253-3E99-4909-9198-AB0110213CA4","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s31c","ConnectivityNode":"s31c","SimObject":"ld_s31c"},
{"name":"ACLineSegment_l112_Power","mRID":"_ded99de7-c00e-4765-955a-2ebbe896f0ac","ConductingEquipment_mRID":"_6E32B56F-5767-4376-82ED-ECF8ABCAD156","Terminal_mRID":"_51F2BA3F-3485-416D-BBAC-541021B4524B","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l112","ConnectivityNode":"112","SimObject":"line_l112"},
{"name":"EnergyConsumer_s87b","mRID":"_deda635b-291f-4de2-a083-f192ec35d1e7","ConductingEquipment_mRID":"_5AF8AD9D-FDDB-4058-9B74-571F2FB9D318","Terminal_mRID":"_3C8DC70D-8FA8-4459-B6ED-3773200A1819","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s87b","ConnectivityNode":"s87b","SimObject":"ld_s87b"},
{"name":"EnergyConsumer_s111a","mRID":"_df18eb9a-6978-47de-b122-fc20a7c1af90","ConductingEquipment_mRID":"_7FF8CBC8-9499-4F4E-B1DB-B422AE28519A","Terminal_mRID":"_7F53E2CC-6038-45E3-8159-23A06C883A80","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s111a","ConnectivityNode":"s111a","SimObject":"ld_s111a"},
{"name":"EnergyConsumer_s68a","mRID":"_df342365-883a-4226-be35-1afe4dfa6a15","ConductingEquipment_mRID":"_A6DDB93A-0DA6-4BE8-B24E-0471F0093819","Terminal_mRID":"_E0932601-3CC2-4BFD-B1A1-C639EC2CF080","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s68a","ConnectivityNode":"s68a","SimObject":"ld_s68a"},
{"name":"EnergyConsumer_s45a","mRID":"_df86d8d8-1a15-4d47-b45a-d189c4da375f","ConductingEquipment_mRID":"_3A5AF654-A1D8-469D-A815-D5A73BFB4282","Terminal_mRID":"_A6586A83-D70C-4D6A-B8CC-A34C0FFB6DA5","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s45a","ConnectivityNode":"s45a","SimObject":"ld_s45a"},
{"name":"EnergyConsumer_s106b","mRID":"_e05926dc-6af9-4634-a0cc-4e1aff6975f3","ConductingEquipment_mRID":"_2DAA405B-C880-45AB-BA65-814186B81482","Terminal_mRID":"_8D13E5F8-9AFB-47A4-AF0B-A97974915FE6","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s106b","ConnectivityNode":"s106b","SimObject":"ld_s106b"},
{"name":"ACLineSegment_l3_Power","mRID":"_e08f63bb-fa47-4bb9-9c89-9f35f725d3af","ConductingEquipment_mRID":"_47C9596D-6AD8-4F24-B3C3-E5B4A247AD0A","Terminal_mRID":"_C29F4BCB-709F-4B45-85FC-B19AA6C64DAF","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l3","ConnectivityNode":"1","SimObject":"line_l3"},
{"name":"LoadBreakSwitch_sw4_Voltage","mRID":"_e13ff6d3-c1c0-44ce-857f-31960f437322","ConductingEquipment_mRID":"_CADFBE02-28A2-47F6-B59A-0732BEEDFD0D","Terminal_mRID":"_CEBB00D7-5C29-4753-BD1B-21A5C857E636","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw4","ConnectivityNode":"160","SimObject":"swt_sw4"},
{"name":"EnergyConsumer_s9a","mRID":"_e1884e2b-374b-4cf5-a99a-9546bceb33e2","ConductingEquipment_mRID":"_157D7B7E-A11B-4FDA-90B3-F14C86F5FC5F","Terminal_mRID":"_22E418E4-1E38-4BB7-9DDA-4EB63D3DA4F3","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s9a","ConnectivityNode":"s9a","SimObject":"ld_s9a"},
{"name":"ACLineSegment_l6_Voltage","mRID":"_e19ee00f-0cfc-49c5-9284-6149c66084c8","ConductingEquipment_mRID":"_99AFF511-99F3-4CD5-BBCD-0372FC48BAC2","Terminal_mRID":"_C494E4DE-4A07-4FE8-8805-636FEA569552","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l6","ConnectivityNode":"6","SimObject":"line_l6"},
{"name":"EnergyConsumer_s17c","mRID":"_e2944c2d-b939-49aa-9ca9-b689bdd5800d","ConductingEquipment_mRID":"_AAADFEC0-C676-42C7-AA84-DE64EF8B4E5A","Terminal_mRID":"_66B86428-D4F9-41B1-AD58-D07270E174DB","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s17c","ConnectivityNode":"s17c","SimObject":"ld_s17c"},
{"name":"EnergyConsumer_s104c","mRID":"_e29a75d8-5b0d-4edf-8942-e297572256c8","ConductingEquipment_mRID":"_F92422CE-080B-4878-93DB-3F7DB2946BE0","Terminal_mRID":"_D344DD73-AB37-4AF6-A6CB-EE23D340D15E","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s104c","ConnectivityNode":"s104c","SimObject":"ld_s104c"},
{"name":"LinearShuntCompensator_c90b","mRID":"_e33f42e1-5851-4bda-9cc1-4c9271fed6b9","ConductingEquipment_mRID":"_F2B62306-6EB6-40E9-9FA8-A7AF4FDC9D19","Terminal_mRID":"_19B90955-DACD-40F0-878B-D8EC02E71D87","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"LinearShuntCompensator","ConductingEquipment_name":"c90b","ConnectivityNode":"90","SimObject":"cap_c90b"},
{"name":"PowerTransformer_reg1a_Power","mRID":"_e37adb44-5f6f-4516-a631-face1f64abab","ConductingEquipment_mRID":"_798D1D80-B8E8-45F9-B2AB-157C01225561","Terminal_mRID":"_05C79ECD-5311-4982-8D9B-FA98CEE79727","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"PowerTransformer","ConductingEquipment_name":"reg1a","ConnectivityNode":"150","SimObject":"xf_reg1a"},
{"name":"ACLineSegment_l53_Voltage","mRID":"_e3c1a240-4669-4c42-9bfd-556335decd56","ConductingEquipment_mRID":"_8E345951-8335-4ABB-8EE1-BCABFF08ED65","Terminal_mRID":"_E2E713A7-F02B-4692-A25F-36D1977F743C","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l53","ConnectivityNode":"54","SimObject":"line_l53"},
{"name":"EnergyConsumer_s37a","mRID":"_e3f7ca46-ad09-48e2-9c1d-b1a15f4886cc","ConductingEquipment_mRID":"_E3B0E6EA-49EC-4E2F-9291-4152DB25B01E","Terminal_mRID":"_43702515-0995-4ED1-92AD-FC932D17FE39","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s37a","ConnectivityNode":"s37a","SimObject":"ld_s37a"},
{"name":"ACLineSegment_l64_Voltage","mRID":"_e44c85d1-ca97-4c51-ade6-e96c59dae9a9","ConductingEquipment_mRID":"_2787AA63-1277-446F-958B-6D224D70AE83","Terminal_mRID":"_BF0E8CA8-FE5C-4D2E-8F6A-8E6E32E4CA65","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l64","ConnectivityNode":"65","SimObject":"line_l64"},
{"name":"EnergyConsumer_s68a","mRID":"_e451b74b-8aeb-4a67-9d93-1d69cae951a2","ConductingEquipment_mRID":"_A6DDB93A-0DA6-4BE8-B24E-0471F0093819","Terminal_mRID":"_E0932601-3CC2-4BFD-B1A1-C639EC2CF080","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s68a","ConnectivityNode":"s68a","SimObject":"ld_s68a"},
{"name":"LoadBreakSwitch_sw4_Voltage","mRID":"_e4ca8694-e7d3-46c0-ae40-71e5ed3d65c5","ConductingEquipment_mRID":"_CADFBE02-28A2-47F6-B59A-0732BEEDFD0D","Terminal_mRID":"_901AA5BF-7DA9-4D81-A182-73610CC8BECC","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw4","ConnectivityNode":"60","SimObject":"swt_sw4"},
{"name":"ACLineSegment_l25_Power","mRID":"_e4cd5a6e-37be-409c-847b-bf3499f1e40d","ConductingEquipment_mRID":"_8C3D0B67-BC6B-4861-9D31-D9C34CA62512","Terminal_mRID":"_FC3ADA79-CA1D-4D73-93E5-9A024859ADB3","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l25","ConnectivityNode":"25r","SimObject":"line_l25"},
{"name":"EnergyConsumer_s65a","mRID":"_e5729f9d-ed99-40f5-b59b-d1b82715352e","ConductingEquipment_mRID":"_A6FF5156-FF55-48FA-9F95-BB2CD597DD78","Terminal_mRID":"_C56666DB-EE82-449F-ADD3-243E7FDD6D7C","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s65a","ConnectivityNode":"65","SimObject":"ld_s65a"},
{"name":"ACLineSegment_l1_Power","mRID":"_e5d462df-f89b-4aee-a1c3-60f22fb42fbc","ConductingEquipment_mRID":"_098C4243-796B-43D9-B60C-44A2B88A82C1","Terminal_mRID":"_FCE4678B-7944-49F1-9FE4-4590082BFC0E","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l1","ConnectivityNode":"1","SimObject":"line_l1"},
{"name":"EnergyConsumer_s31c","mRID":"_e5db092a-d365-4ebc-bdd0-b5dc302cda1f","ConductingEquipment_mRID":"_06AD5709-68BD-4A98-88A4-7A893550D927","Terminal_mRID":"_1361A253-3E99-4909-9198-AB0110213CA4","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s31c","ConnectivityNode":"s31c","SimObject":"ld_s31c"},
{"name":"ACLineSegment_l63_Voltage","mRID":"_e6408873-dbc2-4211-abff-c5e90bdee659","ConductingEquipment_mRID":"_CDAB6416-9BA1-4691-82FA-5A9BD9AD6A1F","Terminal_mRID":"_D4AF67B5-A460-4578-8D42-60EB6DCF403E","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l63","ConnectivityNode":"64","SimObject":"line_l63"},
{"name":"EnergyConsumer_s2b","mRID":"_e66d7ef9-5de2-4b57-9443-c5961cd09809","ConductingEquipment_mRID":"_3E721624-6B6E-42F2-B42D-1C6220ADC2CC","Terminal_mRID":"_450CEABE-EA4C-4D38-A2E7-52255EB4319C","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s2b","ConnectivityNode":"s2b","SimObject":"ld_s2b"},
{"name":"ACLineSegment_l14_Voltage","mRID":"_e686529a-3183-4b17-9fe3-7904402957dc","ConductingEquipment_mRID":"_9011E6E7-52E4-41B1-89BC-D3B54ACA73E0","Terminal_mRID":"_9C0722D6-1B46-421E-B2CA-2D07471CF231","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l14","ConnectivityNode":"11","SimObject":"line_l14"},
{"name":"EnergyConsumer_s98a","mRID":"_e704ca86-5c69-4d3c-bf31-249e8d19b129","ConductingEquipment_mRID":"_17EA1356-4085-42AF-9D65-06C92E55B1D6","Terminal_mRID":"_74551A1D-7ED4-49C0-A932-BF97FA942207","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s98a","ConnectivityNode":"s98a","SimObject":"ld_s98a"},
{"name":"ACLineSegment_l43_Voltage","mRID":"_e705d82f-4f07-45b8-a864-010f09ec3dde","ConductingEquipment_mRID":"_B0649E8D-CD9F-4688-B1B8-523CBE29D3D8","Terminal_mRID":"_52DD6282-CF40-4B94-85F0-2C0091F30B1B","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l43","ConnectivityNode":"44","SimObject":"line_l43"},
{"name":"EnergyConsumer_s62c","mRID":"_e72c2eea-855f-4ad8-a221-ac85ca1ed81e","ConductingEquipment_mRID":"_F5D1E165-56DA-43A5-B3FA-0CED529C94F7","Terminal_mRID":"_2DD02AEF-7522-47C3-9008-BA0C1C5C5A97","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s62c","ConnectivityNode":"s62c","SimObject":"ld_s62c"},
{"name":"LoadBreakSwitch_sw2_Current","mRID":"_e751d278-593f-4abc-8669-1c3634108a17","ConductingEquipment_mRID":"_DD7FD9A6-2DC6-4350-BF33-32A1FF68D56D","Terminal_mRID":"_EFA882EE-531B-4CF8-A93C-BBC99E58005E","measurementType":"A","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw2","ConnectivityNode":"13","SimObject":"swt_sw2"},
{"name":"ACLineSegment_l101_Voltage","mRID":"_e76d0f26-9e16-4ba9-85bf-b051ad3849a3","ConductingEquipment_mRID":"_CB275A72-133C-44F3-9159-B5988FC27BA3","Terminal_mRID":"_95F773D9-D5E3-491A-AA55-1F8C55FD385F","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l101","ConnectivityNode":"101","SimObject":"line_l101"},
{"name":"LoadBreakSwitch_sw7_Voltage","mRID":"_e78defab-e7a7-42cd-bee8-4d922b7d78a7","ConductingEquipment_mRID":"_BC6A00E9-834F-4AFD-AA2B-A2136F56903D","Terminal_mRID":"_E4FC1991-6E3E-4D1F-95CC-03F149702188","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw7","ConnectivityNode":"300_open","SimObject":"swt_sw7"},
{"name":"ACLineSegment_l92_Power","mRID":"_e7aa2525-2181-41d5-8186-457c0470e69c","ConductingEquipment_mRID":"_37027ED6-5BED-4CC0-B8CF-1565F70DC2C0","Terminal_mRID":"_4C28D14D-257F-4D2E-BAA4-EBDA3724A0B5","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l92","ConnectivityNode":"91","SimObject":"line_l92"},
{"name":"ACLineSegment_l105_Voltage","mRID":"_e7bdadb4-99a0-43fc-8cf6-567afe9dcf93","ConductingEquipment_mRID":"_6F274AB7-2524-4EBD-8EA1-20A3BFDF4F9A","Terminal_mRID":"_2433BD34-6C9A-46FF-9E1E-857C8D604F39","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l105","ConnectivityNode":"108","SimObject":"line_l105"},
{"name":"PowerElectronicsConnection_PhotovoltaicUnit_dg_66","mRID":"_e7c52bfc-849f-4b91-81e1-d4af741ebc64","ConductingEquipment_mRID":"_F8E3D62A-9FE7-462E-B168-A78B5570FA24","Terminal_mRID":"_A69EAF51-9037-499F-9A70-0E114CDD36D4","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"PowerElectronicsConnection","ConductingEquipment_name":"dg_66","ConnectivityNode":"80","SimObject":"80_pvmtr"},
{"name":"ACLineSegment_l79_Power","mRID":"_e7d78949-dc9f-4c71-bcbd-0f2966caac0e","ConductingEquipment_mRID":"_D4B5CD40-1305-4717-A48C-E9055EF7CBB6","Terminal_mRID":"_8A96C625-EC82-44EB-820E-88A8962D9FFD","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l79","ConnectivityNode":"78","SimObject":"line_l79"},
{"name":"EnergyConsumer_s6c","mRID":"_e80fe0b7-d27c-4470-b79d-6c0b5f6f82f0","ConductingEquipment_mRID":"_CCEB4ABE-E586-4C53-AD02-2C0B8B9C6C7C","Terminal_mRID":"_04986673-6A73-4178-8C55-C8E314B2180B","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s6c","ConnectivityNode":"s6c","SimObject":"ld_s6c"},
{"name":"EnergyConsumer_s43b","mRID":"_e8681a77-4961-410c-99aa-2cec21edc1b7","ConductingEquipment_mRID":"_B78E7D9D-B04E-418B-AF95-51AF97E95C39","Terminal_mRID":"_CE33EBF8-5B7D-49E0-9A8D-64EEFC8F9DC9","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s43b","ConnectivityNode":"s43b","SimObject":"ld_s43b"},
{"name":"ACLineSegment_l97_Power","mRID":"_e886a189-0574-49eb-bd88-c7fc975a88dc","ConductingEquipment_mRID":"_4F2C34FD-0DA6-44E0-A2F7-BB26ACFE0DD9","Terminal_mRID":"_F23EEC91-633A-4A37-BD14-A5533382CD59","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l97","ConnectivityNode":"98","SimObject":"line_l97"},
{"name":"EnergyConsumer_s98a","mRID":"_e8bb581c-a1e2-4668-b27c-4be14981e96a","ConductingEquipment_mRID":"_17EA1356-4085-42AF-9D65-06C92E55B1D6","Terminal_mRID":"_74551A1D-7ED4-49C0-A932-BF97FA942207","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s98a","ConnectivityNode":"s98a","SimObject":"ld_s98a"},
{"name":"EnergyConsumer_s68a","mRID":"_e8e40dad-b856-4175-aca8-8b08ca47915b","ConductingEquipment_mRID":"_A6DDB93A-0DA6-4BE8-B24E-0471F0093819","Terminal_mRID":"_E0932601-3CC2-4BFD-B1A1-C639EC2CF080","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s68a","ConnectivityNode":"s68a","SimObject":"ld_s68a"},
{"name":"EnergyConsumer_s96b","mRID":"_e8eafb23-92e0-49db-859a-42f67ba74383","ConductingEquipment_mRID":"_546E1941-83F6-445B-820A-2F2B23236C22","Terminal_mRID":"_BD1BAB47-C8BE-4B57-9171-90ABB08EEA24","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s96b","ConnectivityNode":"s96b","SimObject":"ld_s96b"},
{"name":"ACLineSegment_l77_Voltage","mRID":"_e93309b8-68d5-4e27-a04f-5c2acb66a99c","ConductingEquipment_mRID":"_95534E8F-B194-4AD7-AEFB-3ACA1D7BFE24","Terminal_mRID":"_8F2FB809-E504-4458-879B-734EB4949444","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l77","ConnectivityNode":"86","SimObject":"line_l77"},
{"name":"ACLineSegment_l30_Voltage","mRID":"_e95222bd-7591-4d6f-953b-e6c1a5ede4dd","ConductingEquipment_mRID":"_8DAD8739-BA06-48B3-88D1-E7142CEA209C","Terminal_mRID":"_87FA45C6-AF4E-41E6-8D9F-16F51E76B279","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l30","ConnectivityNode":"29","SimObject":"line_l30"},
{"name":"EnergyConsumer_s5c","mRID":"_e9a6f5b2-ae27-4f15-8b9d-466e5fd6f87a","ConductingEquipment_mRID":"_F33F3479-35D8-4CD2-8B10-CC90DA2D41A6","Terminal_mRID":"_F3C903C1-67E4-4919-8065-704A38433C02","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s5c","ConnectivityNode":"s5c","SimObject":"ld_s5c"},
{"name":"ACLineSegment_l117_Power","mRID":"_e9a9bdfc-e3ef-48c3-801c-e433ae7c31b8","ConductingEquipment_mRID":"_DE565487-1240-4255-BBFC-8F66EEB63E91","Terminal_mRID":"_F2178EB0-9FCF-4C82-B373-A585A0C47642","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l117","ConnectivityNode":"160r","SimObject":"line_l117"},
{"name":"ACLineSegment_l19_Voltage","mRID":"_ea2571ab-5a39-4cfb-85df-aef3336291c7","ConductingEquipment_mRID":"_F2D4C683-B5DA-49BB-90A2-0E4D056EFB98","Terminal_mRID":"_2A6AA68C-5445-4805-9D0D-CCE410F55224","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l19","ConnectivityNode":"21","SimObject":"line_l19"},
{"name":"EnergyConsumer_s114a","mRID":"_ea35094f-9523-41ba-94ba-bb3f64dc4f9a","ConductingEquipment_mRID":"_F530CAB9-52CF-45A1-8D9E-DD17EF7B6F0E","Terminal_mRID":"_1372D96E-F333-486C-AEAB-9FAC1C700CDD","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s114a","ConnectivityNode":"s114a","SimObject":"ld_s114a"},
{"name":"ACLineSegment_l37_Voltage","mRID":"_ea36c63a-c822-44f4-8d3b-1a288fa482d1","ConductingEquipment_mRID":"_A86BC74C-BF19-4431-9EE4-D5E7BBD0AE8E","Terminal_mRID":"_0F853C42-D1A5-477B-8B81-BA62FEC05309","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l37","ConnectivityNode":"37","SimObject":"line_l37"},
{"name":"LoadBreakSwitch_sw1_State","mRID":"_ea94e8cb-4fc8-4cd2-9836-c33432670303","ConductingEquipment_mRID":"_58F2A586-B688-4230-9108-E3CCDEE0D0D7","Terminal_mRID":"_50141055-2948-4207-A0CB-28D536C6005F","measurementType":"Pos","phases":"C","MeasurementClass":"Discrete","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw1","ConnectivityNode":"150r","SimObject":"swt_sw1"},
{"name":"EnergyConsumer_s38b","mRID":"_eae3864f-1389-41a5-ac9a-b038176b5b55","ConductingEquipment_mRID":"_81F34DCD-12CE-4C64-8DE5-C28343BF6CA5","Terminal_mRID":"_0A1586D2-5378-4EF6-9579-453B6F8DE66D","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s38b","ConnectivityNode":"s38b","SimObject":"ld_s38b"},
{"name":"ACLineSegment_l26_Power","mRID":"_eb35d328-025a-46d4-a28b-894077d5b81c","ConductingEquipment_mRID":"_74281A5E-87B9-4881-93E6-FC9A40A82B6D","Terminal_mRID":"_846E081A-A576-4020-9192-5C1CC550594B","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l26","ConnectivityNode":"25","SimObject":"line_l26"},
{"name":"ACLineSegment_l101_Power","mRID":"_ebcfe816-39b4-4802-a54e-2ef8db946c44","ConductingEquipment_mRID":"_CB275A72-133C-44F3-9159-B5988FC27BA3","Terminal_mRID":"_95F773D9-D5E3-491A-AA55-1F8C55FD385F","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l101","ConnectivityNode":"101","SimObject":"line_l101"},
{"name":"EnergyConsumer_s24c","mRID":"_ebd8d559-da07-4d3d-8700-40157e388e0d","ConductingEquipment_mRID":"_F08E3C1D-1327-4544-A04D-7817D108117D","Terminal_mRID":"_6BA9411F-A482-47D2-8891-6E83F6FF2164","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s24c","ConnectivityNode":"s24c","SimObject":"ld_s24c"},
{"name":"LoadBreakSwitch_sw3_State","mRID":"_ebf481ef-d231-41f5-99b3-5d6bd26de38e","ConductingEquipment_mRID":"_2B793214-E6D2-498F-B92D-BE1355CBEB5D","Terminal_mRID":"_69A4F3FD-759F-4F37-A42B-D760EE000114","measurementType":"Pos","phases":"B","MeasurementClass":"Discrete","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw3","ConnectivityNode":"18","SimObject":"swt_sw3"},
{"name":"ACLineSegment_l93_Power","mRID":"_ec143e37-30af-497d-bd63-935690428ade","ConductingEquipment_mRID":"_40E105AF-1FCD-4CBB-B87D-62F6F5C2EE78","Terminal_mRID":"_4BD5D9A0-5D42-4FCC-8B6F-B26569E5D468","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l93","ConnectivityNode":"93","SimObject":"line_l93"},
{"name":"EnergyConsumer_s94a","mRID":"_ec2c5a96-7e70-48d0-8b9e-505d33abe1ee","ConductingEquipment_mRID":"_C6632B85-5777-4CC2-943F-1D9F7684AFE7","Terminal_mRID":"_AFE98786-4283-449B-811B-A54A2818BC9D","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s94a","ConnectivityNode":"s94a","SimObject":"ld_s94a"},
{"name":"ACLineSegment_l29_Voltage","mRID":"_ec675a14-37b4-4c2c-bb17-08a795a7a378","ConductingEquipment_mRID":"_88386EC4-5C0E-4D7B-AE6A-2B7E3EFA34BC","Terminal_mRID":"_0176A010-DD83-492D-A66B-615B6A46D2D3","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l29","ConnectivityNode":"33","SimObject":"line_l29"},
{"name":"ACLineSegment_l53_Power","mRID":"_ec764e57-6cc1-4754-865d-b45139ab8ea8","ConductingEquipment_mRID":"_8E345951-8335-4ABB-8EE1-BCABFF08ED65","Terminal_mRID":"_E4392D4F-E689-4C58-A178-FD76EFE47E4F","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l53","ConnectivityNode":"53","SimObject":"line_l53"},
{"name":"EnergyConsumer_s49c","mRID":"_ed2129da-37d6-4360-810c-0bdb72f5f191","ConductingEquipment_mRID":"_87EAD2A8-FEF0-406A-ACA1-7A7214106F2A","Terminal_mRID":"_7485A45F-6685-41FE-B034-2DDFC1897EBB","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s49c","ConnectivityNode":"s49c","SimObject":"ld_s49c"},
{"name":"EnergyConsumer_s1a","mRID":"_ed24bd5d-0a48-4f19-895f-0485190a66b6","ConductingEquipment_mRID":"_6A1ACE5D-7D22-4C28-8AF4-5E2280234683","Terminal_mRID":"_6E9BA2A8-E343-44D4-9E18-90BF6D4726F4","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s1a","ConnectivityNode":"s1a","SimObject":"ld_s1a"},
{"name":"LoadBreakSwitch_sw3_Voltage","mRID":"_ed453878-a5dd-4577-8e30-9a25cee39f18","ConductingEquipment_mRID":"_2B793214-E6D2-498F-B92D-BE1355CBEB5D","Terminal_mRID":"_69A4F3FD-759F-4F37-A42B-D760EE000114","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw3","ConnectivityNode":"18","SimObject":"swt_sw3"},
{"name":"ACLineSegment_l50_Power","mRID":"_ed683807-9b9d-4026-977f-ede0a0050f1a","ConductingEquipment_mRID":"_4A356123-448E-4452-9DA1-8A0DB805E0FE","Terminal_mRID":"_F58027A2-1E0C-4E16-AC57-7971445AB948","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l50","ConnectivityNode":"50","SimObject":"line_l50"},
{"name":"ACLineSegment_l45_Power","mRID":"_ee056576-6217-4992-92f4-37e9631329c8","ConductingEquipment_mRID":"_0E4E4AAF-48AA-4AB9-A662-ABEA556420EB","Terminal_mRID":"_3E8C7644-48D7-4A7F-B0E0-29E1C9B48032","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l45","ConnectivityNode":"44","SimObject":"line_l45"},
{"name":"LoadBreakSwitch_sw4_State","mRID":"_ee9908be-c9ae-4b32-8570-3464d2776395","ConductingEquipment_mRID":"_CADFBE02-28A2-47F6-B59A-0732BEEDFD0D","Terminal_mRID":"_901AA5BF-7DA9-4D81-A182-73610CC8BECC","measurementType":"Pos","phases":"A","MeasurementClass":"Discrete","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw4","ConnectivityNode":"60","SimObject":"swt_sw4"},
{"name":"ACLineSegment_l15_Power","mRID":"_eecdf672-0535-4c34-a165-f6c864005eda","ConductingEquipment_mRID":"_C9886BF2-7736-49A9-94C6-A50A37C22D8A","Terminal_mRID":"_5CB6D334-5DD5-4C32-A096-A1758F045F17","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l15","ConnectivityNode":"14","SimObject":"line_l15"},
{"name":"ACLineSegment_l25_Voltage","mRID":"_eef7edce-33f9-4b9c-9063-141856d1a048","ConductingEquipment_mRID":"_8C3D0B67-BC6B-4861-9D31-D9C34CA62512","Terminal_mRID":"_8443250B-C3FD-4FF8-B252-B4518E3A38CF","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l25","ConnectivityNode":"26","SimObject":"line_l25"},
{"name":"ACLineSegment_l43_Power","mRID":"_ef1bea46-f5ac-44c7-8111-42aca02cca4e","ConductingEquipment_mRID":"_B0649E8D-CD9F-4688-B1B8-523CBE29D3D8","Terminal_mRID":"_A09C2394-575F-4F14-BCBC-00649A6EFD39","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l43","ConnectivityNode":"42","SimObject":"line_l43"},
{"name":"LoadBreakSwitch_sw3_State","mRID":"_ef96808a-f58d-4023-b0fb-86b4616563fb","ConductingEquipment_mRID":"_2B793214-E6D2-498F-B92D-BE1355CBEB5D","Terminal_mRID":"_69A4F3FD-759F-4F37-A42B-D760EE000114","measurementType":"Pos","phases":"A","MeasurementClass":"Discrete","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw3","ConnectivityNode":"18","SimObject":"swt_sw3"},
{"name":"EnergyConsumer_s86b","mRID":"_efd98583-e076-4cd1-a09d-ac469ac9a6d0","ConductingEquipment_mRID":"_80532C1E-7331-4C16-AE6A-B84A6EDC542E","Terminal_mRID":"_404CE406-8860-4FF9-9547-C5C0693AF3D4","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s86b","ConnectivityNode":"s86b","SimObject":"ld_s86b"},
{"name":"LoadBreakSwitch_sw8_Voltage","mRID":"_efef922a-12c6-4737-9d09-1c4dec57fb63","ConductingEquipment_mRID":"_CDF89A64-E61A-45CF-999C-EEFE62EB989C","Terminal_mRID":"_1596BA6F-6A25-48C8-9A71-1B3EE5D21CDB","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw8","ConnectivityNode":"94_open","SimObject":"swt_sw8"},
{"name":"ACLineSegment_l85_Voltage","mRID":"_effcd1c2-7d9f-4cef-9703-1796ece16462","ConductingEquipment_mRID":"_111BF740-3B7F-4999-98A5-1A906126C252","Terminal_mRID":"_1C6BE065-9165-49CA-B648-7D70CE34E463","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l85","ConnectivityNode":"85","SimObject":"line_l85"},
{"name":"ACLineSegment_l63_Power","mRID":"_f02d44ca-11ea-4bd2-a86c-3b9d9dd9920c","ConductingEquipment_mRID":"_CDAB6416-9BA1-4691-82FA-5A9BD9AD6A1F","Terminal_mRID":"_90E77310-E9DE-4702-B034-894CF9AEBE5B","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l63","ConnectivityNode":"63","SimObject":"line_l63"},
{"name":"EnergyConsumer_s114a","mRID":"_f0844f0c-086f-4dbb-a70b-72cd7270a00f","ConductingEquipment_mRID":"_F530CAB9-52CF-45A1-8D9E-DD17EF7B6F0E","Terminal_mRID":"_1372D96E-F333-486C-AEAB-9FAC1C700CDD","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s114a","ConnectivityNode":"s114a","SimObject":"ld_s114a"},
{"name":"ACLineSegment_l108_Power","mRID":"_f0893963-2b39-41d0-b0c2-9fa43cb206cc","ConductingEquipment_mRID":"_27486EB8-93F7-4AE5-9255-FA05AD300B98","Terminal_mRID":"_B9314695-E789-4275-BC5C-0CEE7A52F5BA","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l108","ConnectivityNode":"108","SimObject":"line_l108"},
{"name":"EnergyConsumer_s47","mRID":"_f0a941de-1cd4-4569-b142-a06f069ca555","ConductingEquipment_mRID":"_41350E9E-0BFA-41D4-9FC0-280E661DDD2B","Terminal_mRID":"_B55FF7D7-F472-497E-9134-7AF14CA38C56","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s47","ConnectivityNode":"47","SimObject":"ld_s47"},
{"name":"ACLineSegment_l79_Voltage","mRID":"_f0e01408-f4d8-4240-bdec-4d454e603d8e","ConductingEquipment_mRID":"_D4B5CD40-1305-4717-A48C-E9055EF7CBB6","Terminal_mRID":"_6433CDAA-2841-4BA7-ABC0-7F2DCB6C9ED2","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l79","ConnectivityNode":"79","SimObject":"line_l79"},
{"name":"ACLineSegment_l92_Voltage","mRID":"_f14f029e-d24b-4014-9d8c-8de3a524e0b4","ConductingEquipment_mRID":"_37027ED6-5BED-4CC0-B8CF-1565F70DC2C0","Terminal_mRID":"_7BC01C24-E27A-4FD3-AE82-A0B16E1FA763","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l92","ConnectivityNode":"93","SimObject":"line_l92"},
{"name":"ACLineSegment_l19_Power","mRID":"_f160c2bd-6dd6-42b8-bb0d-e74999a07911","ConductingEquipment_mRID":"_F2D4C683-B5DA-49BB-90A2-0E4D056EFB98","Terminal_mRID":"_EDDB66F0-8E15-4CC1-8407-404DD67D5424","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l19","ConnectivityNode":"18","SimObject":"line_l19"},
{"name":"ACLineSegment_l78_Power","mRID":"_f1776e0e-f41d-4b01-bf2c-a29cc4da0182","ConductingEquipment_mRID":"_AE6D8270-B15D-43FC-B843-F1508656C271","Terminal_mRID":"_FCAADA06-E7AE-423C-95B2-A9AF38210147","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l78","ConnectivityNode":"77","SimObject":"line_l78"},
{"name":"EnergyConsumer_s87b","mRID":"_f18e0bc0-b724-4914-8160-a46ab70b75bc","ConductingEquipment_mRID":"_5AF8AD9D-FDDB-4058-9B74-571F2FB9D318","Terminal_mRID":"_3C8DC70D-8FA8-4459-B6ED-3773200A1819","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s87b","ConnectivityNode":"s87b","SimObject":"ld_s87b"},
{"name":"LoadBreakSwitch_sw3_Current","mRID":"_f1c06bd2-6567-4e53-a067-900fab015a2b","ConductingEquipment_mRID":"_2B793214-E6D2-498F-B92D-BE1355CBEB5D","Terminal_mRID":"_69A4F3FD-759F-4F37-A42B-D760EE000114","measurementType":"A","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw3","ConnectivityNode":"18","SimObject":"swt_sw3"},
{"name":"EnergyConsumer_s29a","mRID":"_f1fcc6c1-87f4-4718-ad7f-77f23e16db85","ConductingEquipment_mRID":"_E4E1C2AC-83F7-41B7-8CA8-27D2E3A54C6B","Terminal_mRID":"_355123A0-92DE-42A7-9E8A-7FB6C69F6B82","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s29a","ConnectivityNode":"s29a","SimObject":"ld_s29a"},
{"name":"ACLineSegment_l72_Power","mRID":"_f22f34dd-9f61-4225-a94f-b7a65568de36","ConductingEquipment_mRID":"_4B2A2B4F-6BB0-4F51-8AC3-6C73BCAC6FD2","Terminal_mRID":"_B9DAEA83-0AEB-43A9-A43A-82FCFEF5D14F","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l72","ConnectivityNode":"72","SimObject":"line_l72"},
{"name":"ACLineSegment_l46_Voltage","mRID":"_f268a807-2070-4487-b5c6-cde1b2450da9","ConductingEquipment_mRID":"_D1BBB12E-8CEC-4764-957D-A9FD0CD7C830","Terminal_mRID":"_56BE09FF-C588-4C81-939B-279CA9AB22F8","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l46","ConnectivityNode":"46","SimObject":"line_l46"},
{"name":"ACLineSegment_l20_Voltage","mRID":"_f2c0b9df-b1b0-4ad7-95b3-2b0220189aa1","ConductingEquipment_mRID":"_3E2A4AFB-0C18-415D-8463-471B43385D70","Terminal_mRID":"_18121DB5-A264-4120-98F0-060E25130CFC","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l20","ConnectivityNode":"20","SimObject":"line_l20"},
{"name":"PowerElectronicsConnection_PhotovoltaicUnit_dg_84","mRID":"_f2ed0ef4-1bd8-4b47-8e91-4ebcfee6b37f","ConductingEquipment_mRID":"_7DC26EB8-F91D-4842-AC53-B4211F7C373A","Terminal_mRID":"_53316D36-04A2-40D9-B0FD-AC3873766352","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"PowerElectronicsConnection","ConductingEquipment_name":"dg_84","ConnectivityNode":"104","SimObject":"104_pvmtr"},
{"name":"ACLineSegment_l48_Power","mRID":"_f2f34ca9-8d08-42a0-8da2-d7df0ed70722","ConductingEquipment_mRID":"_ECE7E466-B041-49CE-AB8D-3889CD271DD1","Terminal_mRID":"_FEE47FD2-3F77-4D75-949A-8C143C0AC2E2","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l48","ConnectivityNode":"47","SimObject":"line_l48"},
{"name":"ACLineSegment_l61_Power","mRID":"_f2fcae8d-e8a9-4c1d-8d2d-b7d36f0b067f","ConductingEquipment_mRID":"_F6F83343-E092-492E-B58A-809213D943D7","Terminal_mRID":"_E786B836-7A0F-4460-898C-AEBBF72F1A6F","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l61","ConnectivityNode":"60","SimObject":"line_l61"},
{"name":"ACLineSegment_l61_Voltage","mRID":"_f3a33d9a-08b4-412d-81fb-a76c4ee8bb43","ConductingEquipment_mRID":"_F6F83343-E092-492E-B58A-809213D943D7","Terminal_mRID":"_F4ED2E23-E2C2-4CC9-B08D-1EE15A8B419D","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l61","ConnectivityNode":"62","SimObject":"line_l61"},
{"name":"LoadBreakSwitch_sw6_Voltage","mRID":"_f3e2d7b1-8016-49c2-bb32-47e8741b361c","ConductingEquipment_mRID":"_2F8E3381-FB1B-4895-9291-322807B101F1","Terminal_mRID":"_06B51512-C9A8-474F-A4CD-03352993D971","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw6","ConnectivityNode":"61","SimObject":"swt_sw6"},
{"name":"RatioTapChanger_reg4","mRID":"_f3f76f6a-d7b8-4385-b571-524e74262196","ConductingEquipment_mRID":"_BCF3C706-E3E7-49E0-8DB2-4F6E1AFA5E2F","Terminal_mRID":"_3FD53902-FF1A-40C6-BAD7-3E28827D3110","measurementType":"Pos","phases":"C","MeasurementClass":"Discrete","ConductingEquipment_type":"PowerTransformer","ConductingEquipment_name":"reg4","ConnectivityNode":"160r","SimObject":"reg_reg4"},
{"name":"ACLineSegment_l98_Voltage","mRID":"_f40592e2-9e31-4871-811d-9e8604220235","ConductingEquipment_mRID":"_E7C5F35F-E76A-49C3-93B2-6014A3DA6AA5","Terminal_mRID":"_462CD41A-8CE7-4293-967E-01BA3FD245BB","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l98","ConnectivityNode":"100","SimObject":"line_l98"},
{"name":"LoadBreakSwitch_sw8_Voltage","mRID":"_f4c163f1-819d-4909-9e22-9747cda2913c","ConductingEquipment_mRID":"_CDF89A64-E61A-45CF-999C-EEFE62EB989C","Terminal_mRID":"_4C33C9CE-896F-4207-B257-44F17988926C","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw8","ConnectivityNode":"54","SimObject":"swt_sw8"},
{"name":"EnergyConsumer_s84c","mRID":"_f4c7f3eb-566a-4239-b5bc-c2fa6233a709","ConductingEquipment_mRID":"_C8AF73CE-E12B-4E06-B440-5B41EA17EE20","Terminal_mRID":"_EDECDA36-7C8E-4C10-88C7-3480A5A74F4A","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s84c","ConnectivityNode":"s84c","SimObject":"ld_s84c"},
{"name":"ACLineSegment_l101_Power","mRID":"_f5384ece-fc70-47e5-adc3-071c759a4959","ConductingEquipment_mRID":"_CB275A72-133C-44F3-9159-B5988FC27BA3","Terminal_mRID":"_95F773D9-D5E3-491A-AA55-1F8C55FD385F","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l101","ConnectivityNode":"101","SimObject":"line_l101"},
{"name":"ACLineSegment_l49_Power","mRID":"_f56752e0-d452-42ef-bb65-f17eeaaffa8c","ConductingEquipment_mRID":"_3A8001C1-6452-43FA-A17D-0F69813D71EC","Terminal_mRID":"_1209E611-BA7E-46C5-88C8-93DF422DA252","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l49","ConnectivityNode":"49","SimObject":"line_l49"},
{"name":"EnergyConsumer_s96b","mRID":"_f5a8cfdc-d2e9-4a54-acaa-22bfa32ce329","ConductingEquipment_mRID":"_546E1941-83F6-445B-820A-2F2B23236C22","Terminal_mRID":"_BD1BAB47-C8BE-4B57-9171-90ABB08EEA24","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s96b","ConnectivityNode":"s96b","SimObject":"ld_s96b"},
{"name":"ACLineSegment_l100_Power","mRID":"_f634dddf-132e-490a-9358-00722150c27d","ConductingEquipment_mRID":"_F98748B4-FEAD-4D2A-86A3-A5283E186DED","Terminal_mRID":"_AA6762E5-1948-497B-AFC9-EF420FBF3DB5","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l100","ConnectivityNode":"101","SimObject":"line_l100"},
{"name":"ACLineSegment_l61_Voltage","mRID":"_f63c7ecb-82d5-44f7-b9a7-4f2363adcc39","ConductingEquipment_mRID":"_F6F83343-E092-492E-B58A-809213D943D7","Terminal_mRID":"_F4ED2E23-E2C2-4CC9-B08D-1EE15A8B419D","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l61","ConnectivityNode":"62","SimObject":"line_l61"},
{"name":"LoadBreakSwitch_sw6_Current","mRID":"_f652e39b-040a-4b1d-a207-cea91812797a","ConductingEquipment_mRID":"_2F8E3381-FB1B-4895-9291-322807B101F1","Terminal_mRID":"_06B51512-C9A8-474F-A4CD-03352993D971","measurementType":"A","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw6","ConnectivityNode":"61","SimObject":"swt_sw6"},
{"name":"ACLineSegment_l38_Power","mRID":"_f6b9018e-b764-4035-963f-684018989259","ConductingEquipment_mRID":"_222E3EEC-6255-423B-A328-1DD0F8993F31","Terminal_mRID":"_9154265C-5CB1-45E3-BADE-45387976C976","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l38","ConnectivityNode":"36","SimObject":"line_l38"},
{"name":"EnergyConsumer_s41c","mRID":"_f709e623-5e78-48a6-862d-92ac5da486d8","ConductingEquipment_mRID":"_128495CA-29E8-465C-8D25-8A84881305EC","Terminal_mRID":"_079BD0E7-4C70-4555-8437-31AFBFB373B6","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s41c","ConnectivityNode":"s41c","SimObject":"ld_s41c"},
{"name":"EnergyConsumer_s16c","mRID":"_f7d21c1a-be5c-4ed5-9062-5faf6d3705ab","ConductingEquipment_mRID":"_71C6842E-4A03-40EC-8C16-DB96B8BA31DB","Terminal_mRID":"_14570C58-80F2-421A-9BC7-D89DAFF3778F","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s16c","ConnectivityNode":"s16c","SimObject":"ld_s16c"},
{"name":"ACLineSegment_l19_Power","mRID":"_f80267b8-2b9a-4ea1-9a54-df068b69c5fa","ConductingEquipment_mRID":"_F2D4C683-B5DA-49BB-90A2-0E4D056EFB98","Terminal_mRID":"_EDDB66F0-8E15-4CC1-8407-404DD67D5424","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l19","ConnectivityNode":"18","SimObject":"line_l19"},
{"name":"EnergyConsumer_s59b","mRID":"_f8148163-808c-4dc1-97a2-189954b5acc7","ConductingEquipment_mRID":"_43F06EB6-65B2-499E-AC0D-B388DBE5604A","Terminal_mRID":"_073F365B-5BF5-43A4-94A3-C4E4259B9976","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s59b","ConnectivityNode":"s59b","SimObject":"ld_s59b"},
{"name":"EnergyConsumer_s66c","mRID":"_f8452bcb-b612-4be9-8701-e145d7fc4daf","ConductingEquipment_mRID":"_79BF36BE-A7E8-4858-86A2-7D6446DA2D26","Terminal_mRID":"_9D659147-D882-45B9-99A4-F7047B42C181","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s66c","ConnectivityNode":"s66c","SimObject":"ld_s66c"},
{"name":"ACLineSegment_l24_Power","mRID":"_f888e09a-987c-43d5-a558-c974ed90a135","ConductingEquipment_mRID":"_65A7959E-A253-441C-B6FD-719B25B83444","Terminal_mRID":"_E7ACACFD-749A-438F-8655-5035575F5EE0","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l24","ConnectivityNode":"23","SimObject":"line_l24"},
{"name":"ACLineSegment_l99_Power","mRID":"_f890802e-1d3f-427f-8976-7e4589cd41aa","ConductingEquipment_mRID":"_66DACD1F-12AA-4B76-9EE1-C7CF0EA9CD52","Terminal_mRID":"_8A55FE4F-4C3A-40BD-8E76-AD44316F89DA","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l99","ConnectivityNode":"100","SimObject":"line_l99"},
{"name":"ACLineSegment_l117_Power","mRID":"_f8b4a1ae-40c0-44f4-be4c-21fad816c1d1","ConductingEquipment_mRID":"_DE565487-1240-4255-BBFC-8F66EEB63E91","Terminal_mRID":"_F2178EB0-9FCF-4C82-B373-A585A0C47642","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l117","ConnectivityNode":"160r","SimObject":"line_l117"},
{"name":"LoadBreakSwitch_sw2_Voltage","mRID":"_f8cea099-2510-4b33-9fd4-02e64c6819ee","ConductingEquipment_mRID":"_DD7FD9A6-2DC6-4350-BF33-32A1FF68D56D","Terminal_mRID":"_60DDE749-4879-4E6A-BF70-DAA8808037FF","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw2","ConnectivityNode":"152","SimObject":"swt_sw2"},
{"name":"EnergyConsumer_s75c","mRID":"_f90db903-89b4-487a-b938-c9894cc7feac","ConductingEquipment_mRID":"_889B7B03-7D83-4953-A82D-59E99BFD105F","Terminal_mRID":"_8B14D2E1-10EE-4BC6-9007-38073892BCC8","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s75c","ConnectivityNode":"s75c","SimObject":"ld_s75c"},
{"name":"EnergyConsumer_s34c","mRID":"_f9816ebc-2946-4d2d-aedb-e44702cd7401","ConductingEquipment_mRID":"_9AE6308C-BB4D-435F-B69E-13E4453D91A9","Terminal_mRID":"_4F037634-2AC2-486F-9D77-78A0398B4BD6","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s34c","ConnectivityNode":"s34c","SimObject":"ld_s34c"},
{"name":"LoadBreakSwitch_sw1_State","mRID":"_f9e07057-2585-487e-a26d-8854054c6fda","ConductingEquipment_mRID":"_58F2A586-B688-4230-9108-E3CCDEE0D0D7","Terminal_mRID":"_50141055-2948-4207-A0CB-28D536C6005F","measurementType":"Pos","phases":"A","MeasurementClass":"Discrete","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw1","ConnectivityNode":"150r","SimObject":"swt_sw1"},
{"name":"ACLineSegment_l22_Voltage","mRID":"_f9feabc9-1be5-47d5-a8f7-24e31190f4d0","ConductingEquipment_mRID":"_27DF9F4B-2BED-4B27-9D84-CE5C97374537","Terminal_mRID":"_B5489365-738F-4E81-B8EE-613F0694753F","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l22","ConnectivityNode":"23","SimObject":"line_l22"},
{"name":"ACLineSegment_l96_Power","mRID":"_fa291a32-63d0-4c58-a90c-401a290d84d1","ConductingEquipment_mRID":"_01492B93-14ED-4AEE-B860-B03FB882F181","Terminal_mRID":"_A39C7A30-E37D-4CF8-A948-BAAC79668C81","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l96","ConnectivityNode":"97","SimObject":"line_l96"},
{"name":"ACLineSegment_l44_Voltage","mRID":"_fa42a01b-7731-446c-87f9-521c8b3b3c99","ConductingEquipment_mRID":"_01EA01DF-E469-414C-9AC0-137991D0C77E","Terminal_mRID":"_895A39C5-1663-4FDD-B6ED-6B4E8EDBB788","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l44","ConnectivityNode":"45","SimObject":"line_l44"},
{"name":"ACLineSegment_l81_Voltage","mRID":"_fa718f55-5cb1-4873-aca5-4cfc5e7033a8","ConductingEquipment_mRID":"_D4473758-3D89-4419-940C-0B5A49DCE0F6","Terminal_mRID":"_778D0E58-1EB6-4941-9F60-8121254D23CD","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l81","ConnectivityNode":"81","SimObject":"line_l81"},
{"name":"ACLineSegment_l93_Voltage","mRID":"_fa928ea1-9b4b-46d4-b244-d58dfd919ca2","ConductingEquipment_mRID":"_40E105AF-1FCD-4CBB-B87D-62F6F5C2EE78","Terminal_mRID":"_32B6FF72-3BBE-4DD0-B0E2-D1EA418749E6","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l93","ConnectivityNode":"94","SimObject":"line_l93"},
{"name":"ACLineSegment_l78_Voltage","mRID":"_fad9fc6a-a38e-428a-9edf-fb51c83504cd","ConductingEquipment_mRID":"_AE6D8270-B15D-43FC-B843-F1508656C271","Terminal_mRID":"_9E5E10EA-5718-40FD-BCB7-0C5FF7585407","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l78","ConnectivityNode":"78","SimObject":"line_l78"},
{"name":"ACLineSegment_l77_Power","mRID":"_faddcae2-b13a-4afc-b5b1-d63759ccdf56","ConductingEquipment_mRID":"_95534E8F-B194-4AD7-AEFB-3ACA1D7BFE24","Terminal_mRID":"_A94D0956-73F0-480D-9F55-741C95961723","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l77","ConnectivityNode":"76","SimObject":"line_l77"},
{"name":"RatioTapChanger_reg3","mRID":"_fae889e0-ca56-400d-9e64-806292b788db","ConductingEquipment_mRID":"_5860E9F7-B8AE-41A7-8345-51C6C8095D4A","Terminal_mRID":"_1F9A05C0-4B39-47DA-800F-D1ED00C08F6E","measurementType":"Pos","phases":"A","MeasurementClass":"Discrete","ConductingEquipment_type":"PowerTransformer","ConductingEquipment_name":"reg3","ConnectivityNode":"25r","SimObject":"reg_reg3"},
{"name":"ACLineSegment_l105_Voltage","mRID":"_fb049247-13b1-46c9-8b03-17a7d2098588","ConductingEquipment_mRID":"_6F274AB7-2524-4EBD-8EA1-20A3BFDF4F9A","Terminal_mRID":"_2433BD34-6C9A-46FF-9E1E-857C8D604F39","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l105","ConnectivityNode":"108","SimObject":"line_l105"},
{"name":"EnergyConsumer_s51a","mRID":"_fb4313b8-2a01-4a41-a93b-a4e2fe776467","ConductingEquipment_mRID":"_47381B46-ADCB-43DC-A4F3-299D4E1DA8B9","Terminal_mRID":"_8D925481-7D51-4B04-B3AB-DB8CAA08D676","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s51a","ConnectivityNode":"s51a","SimObject":"ld_s51a"},
{"name":"ACLineSegment_l108_Power","mRID":"_fba5c61d-e368-45f8-9059-1cd2ac15d990","ConductingEquipment_mRID":"_27486EB8-93F7-4AE5-9255-FA05AD300B98","Terminal_mRID":"_B9314695-E789-4275-BC5C-0CEE7A52F5BA","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l108","ConnectivityNode":"108","SimObject":"line_l108"},
{"name":"ACLineSegment_l10_Power","mRID":"_fc2b8a3e-ed9d-48aa-916a-eddafdc033df","ConductingEquipment_mRID":"_0829C506-DFEA-4B3B-B7E1-5FECF444929B","Terminal_mRID":"_B6A8324D-6CED-419E-98EA-34C74F347597","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l10","ConnectivityNode":"8","SimObject":"line_l10"},
{"name":"ACLineSegment_l30_Power","mRID":"_fc7e1b59-ff78-45e3-a3c9-05f8b4dceb4a","ConductingEquipment_mRID":"_8DAD8739-BA06-48B3-88D1-E7142CEA209C","Terminal_mRID":"_03AF2099-FCEC-4ACA-AE03-5BC7982C3896","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l30","ConnectivityNode":"28","SimObject":"line_l30"},
{"name":"PowerTransformer_reg1a_Voltage","mRID":"_fc8c0d71-64f1-449d-93a7-1f1949cb09ef","ConductingEquipment_mRID":"_798D1D80-B8E8-45F9-B2AB-157C01225561","Terminal_mRID":"_05C79ECD-5311-4982-8D9B-FA98CEE79727","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"PowerTransformer","ConductingEquipment_name":"reg1a","ConnectivityNode":"150","SimObject":"xf_reg1a"},
{"name":"PowerElectronicsConnection_PhotovoltaicUnit_dg_72","mRID":"_fca1265e-e8e1-4dea-80ac-3ba0536dcc95","ConductingEquipment_mRID":"_9C8F1C99-12BD-4438-B77B-CC8BD82AA560","Terminal_mRID":"_DB1FCD43-D710-4C06-A0BF-D16608BE621E","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"PowerElectronicsConnection","ConductingEquipment_name":"dg_72","ConnectivityNode":"87","SimObject":"87_pvmtr"},
{"name":"RatioTapChanger_reg4","mRID":"_fca5dc64-655f-4922-a11d-373bbe5de6de","ConductingEquipment_mRID":"_BCF3C706-E3E7-49E0-8DB2-4F6E1AFA5E2F","Terminal_mRID":"_BAE59BF4-BF98-4821-B3E0-2C14B09A12D2","measurementType":"Pos","phases":"A","MeasurementClass":"Discrete","ConductingEquipment_type":"PowerTransformer","ConductingEquipment_name":"reg4","ConnectivityNode":"160r","SimObject":"reg_reg4"},
{"name":"EnergyConsumer_s71a","mRID":"_fcab3c2b-ef42-4ac3-96b3-6fd1eec4e83a","ConductingEquipment_mRID":"_EE4ABE14-F28F-4AEE-A66E-CE22630F04FF","Terminal_mRID":"_12A11D63-B37C-4C56-B0B4-18AFDC83BA0A","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s71a","ConnectivityNode":"s71a","SimObject":"ld_s71a"},
{"name":"EnergyConsumer_s107b","mRID":"_fcca6c29-4bae-4e69-853e-e7800190cbd8","ConductingEquipment_mRID":"_27BA0116-91F6-4AB5-9967-D9072646DC66","Terminal_mRID":"_E40EE2E1-87DB-40E0-AAD6-476D8731F36D","measurementType":"VA","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s107b","ConnectivityNode":"s107b","SimObject":"ld_s107b"},
{"name":"LoadBreakSwitch_sw6_Voltage","mRID":"_fcce057b-99c3-49eb-85db-86153923b87d","ConductingEquipment_mRID":"_2F8E3381-FB1B-4895-9291-322807B101F1","Terminal_mRID":"_06B51512-C9A8-474F-A4CD-03352993D971","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw6","ConnectivityNode":"61","SimObject":"swt_sw6"},
{"name":"EnergyConsumer_s98a","mRID":"_fd022f08-516e-48cc-a2f6-48854a5a2f64","ConductingEquipment_mRID":"_17EA1356-4085-42AF-9D65-06C92E55B1D6","Terminal_mRID":"_74551A1D-7ED4-49C0-A932-BF97FA942207","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s98a","ConnectivityNode":"s98a","SimObject":"ld_s98a"},
{"name":"EnergyConsumer_s41c","mRID":"_fd34290c-13c2-4042-bfbb-5ba9dadbc69a","ConductingEquipment_mRID":"_128495CA-29E8-465C-8D25-8A84881305EC","Terminal_mRID":"_079BD0E7-4C70-4555-8437-31AFBFB373B6","measurementType":"PNV","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s41c","ConnectivityNode":"s41c","SimObject":"ld_s41c"},
{"name":"EnergyConsumer_s104c","mRID":"_fd57fc8f-4f92-42b8-a722-19ccabd453d8","ConductingEquipment_mRID":"_F92422CE-080B-4878-93DB-3F7DB2946BE0","Terminal_mRID":"_D344DD73-AB37-4AF6-A6CB-EE23D340D15E","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s104c","ConnectivityNode":"s104c","SimObject":"ld_s104c"},
{"name":"ACLineSegment_l22_Power","mRID":"_fd6de680-7c8f-4542-b301-4a794fa83dc5","ConductingEquipment_mRID":"_27DF9F4B-2BED-4B27-9D84-CE5C97374537","Terminal_mRID":"_D9A19855-A256-46F5-ADCE-3BE5667BCAF8","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l22","ConnectivityNode":"21","SimObject":"line_l22"},
{"name":"EnergyConsumer_s70a","mRID":"_fdb8de32-8cb3-4367-86ff-ff225c207ce4","ConductingEquipment_mRID":"_3BB810E0-0AD0-4226-9F4C-B98D7DB354A1","Terminal_mRID":"_5FE3D2DC-A053-40C6-A8E1-96363B715C93","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s70a","ConnectivityNode":"s70a","SimObject":"ld_s70a"},
{"name":"EnergyConsumer_s37a","mRID":"_fde0809a-d8ef-461a-be63-a37400c04e2f","ConductingEquipment_mRID":"_E3B0E6EA-49EC-4E2F-9291-4152DB25B01E","Terminal_mRID":"_43702515-0995-4ED1-92AD-FC932D17FE39","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s37a","ConnectivityNode":"s37a","SimObject":"ld_s37a"},
{"name":"PowerElectronicsConnection_PhotovoltaicUnit_dg_36","mRID":"_fdee567c-862d-42ae-baf4-21ab1ce85fad","ConductingEquipment_mRID":"_1271BAF8-9F89-43C2-8323-9ABC3B048B58","Terminal_mRID":"_FF0396FE-D083-4F50-A82A-C6BF5C7DEF70","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"PowerElectronicsConnection","ConductingEquipment_name":"dg_36","ConnectivityNode":"49","SimObject":"49_pvmtr"},
{"name":"EnergyConsumer_s49a","mRID":"_fe09e644-551c-4c55-a4dd-4426471f98c6","ConductingEquipment_mRID":"_1CBE15B2-EE1F-4337-A06D-B0694B04D2A4","Terminal_mRID":"_21ECEA8F-7EFF-48A0-98A8-6D9FE6BB3BAC","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s49a","ConnectivityNode":"s49a","SimObject":"ld_s49a"},
{"name":"ACLineSegment_l42_Power","mRID":"_fe190122-5da4-47f2-a0f0-e3528b9f6542","ConductingEquipment_mRID":"_778E76DA-F9A3-4567-BF88-7B53E8322431","Terminal_mRID":"_99ED68D6-0AB4-4249-8B25-48AFC091D1F0","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l42","ConnectivityNode":"42","SimObject":"line_l42"},
{"name":"LoadBreakSwitch_sw7_State","mRID":"_fe3d010b-146c-4f74-a7f2-496105c5cb8d","ConductingEquipment_mRID":"_BC6A00E9-834F-4AFD-AA2B-A2136F56903D","Terminal_mRID":"_4DB2BAF3-ED55-4D90-B1A1-A2789F23DE27","measurementType":"Pos","phases":"C","MeasurementClass":"Discrete","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw7","ConnectivityNode":"151","SimObject":"swt_sw7"},
{"name":"ACLineSegment_l102_Voltage","mRID":"_fe5dc907-2dc7-4741-8898-683e5569e678","ConductingEquipment_mRID":"_24906D2B-D657-4F8D-9444-FF84838B9902","Terminal_mRID":"_110A4576-1EA3-444D-BD1F-D74520EDCE7E","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"l102","ConnectivityNode":"103","SimObject":"line_l102"},
{"name":"EnergyConsumer_s64b","mRID":"_fe8796c7-369a-444c-8084-89755834c57d","ConductingEquipment_mRID":"_0637FE61-4205-4232-84EB-03BA77D78E83","Terminal_mRID":"_61F885B0-5C9F-43CB-8BC6-19880A2ADCFA","measurementType":"PNV","phases":"s2","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s64b","ConnectivityNode":"s64b","SimObject":"ld_s64b"},
{"name":"EnergyConsumer_s50c","mRID":"_feb387c3-1e52-45ec-8cd0-d72b439f0e8c","ConductingEquipment_mRID":"_049439C9-294C-458F-8BF6-9C3E53F604A9","Terminal_mRID":"_1B9FAF65-FCCA-432B-B9B2-8482789BBFC9","measurementType":"VA","phases":"s1","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s50c","ConnectivityNode":"s50c","SimObject":"ld_s50c"},
{"name":"LoadBreakSwitch_sw5_Current","mRID":"_ff312202-1b50-4e86-9e46-7ef2cc5048ba","ConductingEquipment_mRID":"_50017F02-4621-431A-8196-68184FAE0AF5","Terminal_mRID":"_5A18B71A-BFCE-4A67-BE52-2751A14778D9","measurementType":"A","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"sw5","ConnectivityNode":"97","SimObject":"swt_sw5"},
{"name":"EnergyConsumer_s48","mRID":"_ffb5e31b-23f3-44e3-8c07-014203699039","ConductingEquipment_mRID":"_DB816C3E-D485-4030-A6E2-2ACA7A7D2F98","Terminal_mRID":"_D7DA2340-9814-482F-8E75-A269ECE81648","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"s48","ConnectivityNode":"48","SimObject":"ld_s48"}
]
}]}
